    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    5,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    Always On,                !- Venting Availability Schedule Name
    Standard,                 !- Single Sided Wind Pressure Coefficient Algorithm
    10;                       !- Facade Width

AirflowNetwork:MultiZone:Zone,
    CIRC_TERCEIRO,            !- Zone Name
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    5,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    Always On,                !- Venting Availability Schedule Name
    Standard,                 !- Single Sided Wind Pressure Coefficient Algorithm
    10;                       !- Facade Width

AirflowNetwork:MultiZone:Zone,
    COPA,                     !- Zone Name
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    5,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    Always On,                !- Venting Availability Schedule Name
    Standard,                 !- Single Sided Wind Pressure Coefficient Algorithm
    10;                       !- Facade Width

AirflowNetwork:MultiZone:Zone,
    LAVAND,                   !- Zone Name
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    5,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    Always On,                !- Venting Availability Schedule Name
    Standard,                 !- Single Sided Wind Pressure Coefficient Algorithm
    10;                       !- Facade Width

AirflowNetwork:MultiZone:Zone,
    WC_TERREO,                !- Zone Name
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    5,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    Always On,                !- Venting Availability Schedule Name
    Standard,                 !- Single Sided Wind Pressure Coefficient Algorithm
    10;                       !- Facade Width

AirflowNetwork:MultiZone:Zone,
    WC_SEGUNDO,               !- Zone Name
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    5,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    Always On,                !- Venting Availability Schedule Name
    Standard,                 !- Single Sided Wind Pressure Coefficient Algorithm
    10;                       !- Facade Width

AirflowNetwork:MultiZone:Zone,
    WC_TERCEIRO,              !- Zone Name
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    5,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    Always On,                !- Venting Availability Schedule Name
    Standard,                 !- Single Sided Wind Pressure Coefficient Algorithm
    10;                       !- Facade Width

AirflowNetwork:MultiZone:Surface,
    E2840D,                   !- Surface Name
    infiltracao,              !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                        !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    B61F25,                   !- Surface Name
    infiltracao,              !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                        !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    75C1D6,                   !- Surface Name
    infiltracao,              !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                        !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    35A49D,                   !- Surface Name
    infiltracao,              !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                        !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    A3CF89,                   !- Surface Name
    infiltracao,              !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                        !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    376867,                   !- Surface Name
    infiltracao,              !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                        !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    376867,                   !- Surface Name
    infiltracao,              !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                        !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    293B6D,                   !- Surface Name
    infiltracao,              !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                        !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    AEFE49,                   !- Surface Name
    infiltracao,              !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                        !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    ACF3B0,                   !- Surface Name
    infiltracao,              !- Leakage Component Name
    ,                         !- External Node Name
    0.5,                      !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    E66515,                   !- Surface Name
    infiltracao,              !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                        !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    1414E6,                   !- Surface Name
    infiltracao,              !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                        !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    8A3482,                   !- Surface Name
    infiltracao,              !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                        !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    90BBCD,                   !- Surface Name
    infiltracao,              !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                        !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    EF66B0,                   !- Surface Name
    infiltracao,              !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                        !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    1332F6,                   !- Surface Name
    infiltracao,              !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                        !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    A59CF8,                   !- Surface Name
    infiltracao,              !- Leakage Component Name
    ,                         !- External Node Name
    0.5,                      !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    D26B85,                   !- Surface Name
    infiltracao,              !- Leakage Component Name
    ,                         !- External Node Name
    0.5,                      !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    FE46D6,                   !- Surface Name
    infiltracao,              !- Leakage Component Name
    ,                         !- External Node Name
    0.5,                      !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    8BADDE,                   !- Surface Name
    infiltracao,              !- Leakage Component Name
    ,                         !- External Node Name
    0.5,                      !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    E720DF,                   !- Surface Name
    infiltracao,              !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                        !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    F613F5,                   !- Surface Name
    infiltracao,              !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                        !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    B35E8B,                   !- Surface Name
    infiltracao,              !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                        !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    3F9546,                   !- Surface Name
    infiltracao,              !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                        !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    B2CAC4,                   !- Surface Name
    infiltracao,              !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                        !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    ED2A4B,                   !- Surface Name
    infiltracao,              !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                        !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    DB2D76,                   !- Surface Name
    infiltracao,              !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                        !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    5008A5,                   !- Surface Name
    infiltracao,              !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                        !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    462AAC,                   !- Surface Name
    infiltracao,              !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                        !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    F27244,                   !- Surface Name
    infiltracao,              !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                        !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    90BF93,                   !- Surface Name
    infiltracao,              !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                        !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    4F323B,                   !- Surface Name
    infiltracao,              !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                        !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    7C6DB3,                   !- Surface Name
    infiltracao,              !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                        !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    6E4961,                   !- Surface Name
    infiltracao,              !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                        !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    8E0395,                   !- Surface Name
    INFILTR_PORTA,            !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                        !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    A2EFAD,                   !- Surface Name
    INFILTR_PORTA,            !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                        !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    116D4A,                   !- Surface Name
    INFILTR_PORTA,            !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                        !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    528008,                   !- Surface Name
    INFILTR_PORTA,            !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                        !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    7EBBF1,                   !- Surface Name
    INFILTR_PORTA,            !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                        !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    86A0FD,                   !- Surface Name
    INFILTR_PORTA,            !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                        !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    46E299,                   !- Surface Name
    INFILTR_PORTA,            !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                        !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    13001B,                   !- Surface Name
    INFILTR_PORTA,            !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                        !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    4B749A,                   !- Surface Name
    INFILTR_PORTA,            !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                        !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    734858,                   !- Surface Name
    INFILTR_PORTA,            !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                        !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    C2CF3F,                   !- Surface Name
    INFILTR_PORTA,            !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                        !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    300690,                   !- Surface Name
    INFILTR_PORTA,            !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                        !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    AED7A2,                   !- Surface Name
    INFILTR_PORTA,            !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                        !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    8AD845,                   !- Surface Name
    INFILTR_PORTA,            !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                        !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    3FCAA7,                   !- Surface Name
    INFILTR_PORTA,            !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                        !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    5C6139,                   !- Surface Name
    INFILTR_PORTA,            !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                        !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    918FD5,                   !- Surface Name
    INFILTR_PORTA,            !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                        !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    DA4CBD,                   !- Surface Name
    INFILTR_PORTA,            !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                        !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    677AE7,                   !- Surface Name
    INFILTR_PORTA,            !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                        !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    FFD00B,                   !- Surface Name
    INFILTR_PORTA,            !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                        !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    951054,                   !- Surface Name
    INFILTR_PORTA,            !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                        !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    7F456C,                   !- Surface Name
    INFILTR_PORTA,            !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                        !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    DB263D,                   !- Surface Name
    INFILTR_PORTA,            !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                        !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    707B88,                   !- Surface Name
    INFILTR_PORTA,            !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                        !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    3ACDAF,                   !- Surface Name
    INFILTR_PORTA,            !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                        !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    27A3E0,                   !- Surface Name
    INFILTR_PORTA,            !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                        !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    B8A186,                   !- Surface Name
    INFILTR_PORTA,            !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                        !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    CA0403,                   !- Surface Name
    INFILTR_PORTA,            !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                        !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    572811,                   !- Surface Name
    INFILTR_PORTA,            !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                        !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    4C57E3,                   !- Surface Name
    INFILTR_PORTA,            !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                        !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    E5B8D3,                   !- Surface Name
    INFILTR_PORTA,            !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                        !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    BAB2D7,                   !- Surface Name
    INFILTR_PORTA,            !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                        !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    BB50DC,                   !- Surface Name
    INFILTR_PORTA,            !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                        !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    30CEDE,                   !- Surface Name
    INFILTR_PORTA,            !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    ZoneLevel,                !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    1,                        !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Component:SimpleOpening,
    INFILTR_PORTA,            !- Name
    0.00187,                  !- Air Mass Flow Coefficient When Opening is Closed
    0.66,                     !- Air Mass Flow Exponent When Opening is Closed
    0.0001,                   !- Minimum Density Difference for TwoWay Flow
    0.6;                      !- Discharge Coefficient

AirflowNetwork:MultiZone:Component:SimpleOpening,
    INFILTR_JANELA,           !- Name
    0.00054,                  !- Air Mass Flow Coefficient When Opening is Closed
    0.66,                     !- Air Mass Flow Exponent When Opening is Closed
    0.0001,                   !- Minimum Density Difference for TwoWay Flow
    0.6;                      !- Discharge Coefficient

AirflowNetwork:MultiZone:Component:SimpleOpening,
    infiltracao,              !- Name
    0.00054,                  !- Air Mass Flow Coefficient When Opening is Closed
    0.66,                     !- Air Mass Flow Exponent When Opening is Closed
    0.0001,                   !- Minimum Density Difference for TwoWay Flow
    0.6;                      !- Discharge Coefficient
! 
! HVACTemplate:Thermostat,
!     THERMOSTAT_SALA_AULA,     !- Name
!     TEMP_HEAT_AC_SALA_AULA,    !- Heating Setpoint Schedule Name
!     ,                         !- Constant Heating Setpoint
!     TEMP_COOL_AC_SALA_AULA,    !- Cooling Setpoint Schedule Name
!     ;                         !- Constant Cooling Setpoint
! 
! HVACTemplate:Thermostat,
!     THERMOSTAT_RECEPCAO,      !- Name
!     TEMP_HEAT_AC_RECEPCAO,    !- Heating Setpoint Schedule Name
!     ,                         !- Constant Heating Setpoint
!     TEMP_COOL_AC_RECEPCAO,    !- Cooling Setpoint Schedule Name
!     ;                         !- Constant Cooling Setpoint
! 
! HVACTemplate:Thermostat,
!     THERMOSTAT_ATELIE1,       !- Name
!     TEMP_HEAT_AC_ATELIE1,     !- Heating Setpoint Schedule Name
!     ,                         !- Constant Heating Setpoint
!     TEMP_COOL_AC_ATELIE1,     !- Cooling Setpoint Schedule Name
!     ;                         !- Constant Cooling Setpoint
! 
! HVACTemplate:Thermostat,
!     THERMOSTAT_ATELIE2,       !- Name
!     TEMP_HEAT_AC_ATELIE2,     !- Heating Setpoint Schedule Name
!     ,                         !- Constant Heating Setpoint
!     TEMP_COOL_AC_ATELIE2,     !- Cooling Setpoint Schedule Name
!     ;                         !- Constant Cooling Setpoint
! 
! HVACTemplate:Thermostat,
!     THERMOSTAT_ATELIE3,       !- Name
!     TEMP_HEAT_AC_ATELIE3,     !- Heating Setpoint Schedule Name
!     ,                         !- Constant Heating Setpoint
!     TEMP_COOL_AC_ATELIE3,     !- Cooling Setpoint Schedule Name
!     ;                         !- Constant Cooling Setpoint
! 
! HVACTemplate:Thermostat,
!     THERMOSTAT_SEC_LINSE,     !- Name
!     TEMP_HEAT_AC_SEC_LINSE,    !- Heating Setpoint Schedule Name
!     ,                         !- Constant Heating Setpoint
!     TEMP_COOL_AC_SEC_LINSE,    !- Cooling Setpoint Schedule Name
!     ;                         !- Constant Cooling Setpoint
! 
! HVACTemplate:Thermostat,
!     THERMOSTAT_LINSE,         !- Name
!     TEMP_HEAT_AC_LINSE,       !- Heating Setpoint Schedule Name
!     ,                         !- Constant Heating Setpoint
!     TEMP_COOL_AC_LINSE,       !- Cooling Setpoint Schedule Name
!     ;                         !- Constant Cooling Setpoint
! 
! HVACTemplate:Zone:PTHP,
!     RECEPCAO,                 !- Zone Name
!     THERMOSTAT_RECEPCAO,      !- Template Thermostat Name
!     0.596,                    !- Cooling Supply Air Flow Rate
!     0.596,                    !- Heating Supply Air Flow Rate
!     0,                        !- No Load Supply Air Flow Rate
!     ,                         !- Zone Heating Sizing Factor
!     ,                         !- Zone Cooling Sizing Factor
!     DetailedSpecification,    !- Outdoor Air Method
!     ,                         !- Outdoor Air Flow Rate per Person
!     ,                         !- Outdoor Air Flow Rate per Zone Floor Area
!     ,                         !- Outdoor Air Flow Rate per Zone
!     AC_RECEPCAO,              !- System Availability Schedule Name
!     ,                         !- Supply Fan Operating Mode Schedule Name
!     DrawThrough,              !- Supply Fan Placement
!     0.7,                      !- Supply Fan Total Efficiency
!     75,                       !- Supply Fan Delta Pressure
!     0.9,                      !- Supply Fan Motor Efficiency
!     SingleSpeedDX,            !- Cooling Coil Type
!     ,                         !- Cooling Coil Availability Schedule Name
!     autosize,                 !- Cooling Coil Gross Rated Total Capacity
!     autosize,                 !- Cooling Coil Gross Rated Sensible Heat Ratio
!     3.24,                     !- Cooling Coil Gross Rated COP
!     SingleSpeedDXHeatPump,    !- Heat Pump Heating Coil Type
!     ,                         !- Heat Pump Heating Coil Availability Schedule Name
!     autosize,                 !- Heat Pump Heating Coil Gross Rated Capacity
!     3.24,                     !- Heat Pump Heating Coil Gross Rated COP
!     -8,                       !- Heat Pump Heating Minimum Outdoor DryBulb Temperature
!     5,                        !- Heat Pump Defrost Maximum Outdoor DryBulb Temperature
!     ReverseCycle,             !- Heat Pump Defrost Strategy
!     Timed,                    !- Heat Pump Defrost Control
!     0.058333,                 !- Heat Pump Defrost Time Period Fraction
!     Electric,                 !- Supplemental Heating Coil Type
!     ,                         !- Supplemental Heating Coil Availability Schedule Name
!     autosize,                 !- Supplemental Heating Coil Capacity
!     21,                       !- Supplemental Heating Coil Maximum Outdoor DryBulb Temperature
!     0.8,                      !- Supplemental Gas Heating Coil Efficiency
!     ,                         !- Supplemental Gas Heating Coil Parasitic Electric Load
!     DOAS_RECEPCAO,            !- Dedicated Outdoor Air System Name
!     SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
!     14,                       !- Zone Cooling Design Supply Air Temperature
!     11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
!     SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
!     50,                       !- Zone Heating Design Supply Air Temperature
!     30,                       !- Zone Heating Design Supply Air Temperature Difference
!     ,                         !- Design Specification Outdoor Air Object Name
!     ,                         !- Design Specification Zone Air Distribution Object Name
!     None,                     !- Baseboard Heating Type
!     ,                         !- Baseboard Heating Availability Schedule Name
!     autosize,                 !- Baseboard Heating Capacity
!     None;                     !- Capacity Control Method
! 
! HVACTemplate:Zone:PTHP,
!     SALA_AULA,                !- Zone Name
!     THERMOSTAT_SALA_AULA,     !- Template Thermostat Name
!     0.586,                    !- Cooling Supply Air Flow Rate
!     0.586,                    !- Heating Supply Air Flow Rate
!     0,                        !- No Load Supply Air Flow Rate
!     ,                         !- Zone Heating Sizing Factor
!     ,                         !- Zone Cooling Sizing Factor
!     DetailedSpecification,    !- Outdoor Air Method
!     ,                         !- Outdoor Air Flow Rate per Person
!     ,                         !- Outdoor Air Flow Rate per Zone Floor Area
!     ,                         !- Outdoor Air Flow Rate per Zone
!     AC_SALA_AULA,             !- System Availability Schedule Name
!     ,                         !- Supply Fan Operating Mode Schedule Name
!     DrawThrough,              !- Supply Fan Placement
!     0.7,                      !- Supply Fan Total Efficiency
!     75,                       !- Supply Fan Delta Pressure
!     0.9,                      !- Supply Fan Motor Efficiency
!     SingleSpeedDX,            !- Cooling Coil Type
!     ,                         !- Cooling Coil Availability Schedule Name
!     autosize,                 !- Cooling Coil Gross Rated Total Capacity
!     autosize,                 !- Cooling Coil Gross Rated Sensible Heat Ratio
!     3.24,                     !- Cooling Coil Gross Rated COP
!     SingleSpeedDXHeatPump,    !- Heat Pump Heating Coil Type
!     ,                         !- Heat Pump Heating Coil Availability Schedule Name
!     autosize,                 !- Heat Pump Heating Coil Gross Rated Capacity
!     3.24,                     !- Heat Pump Heating Coil Gross Rated COP
!     -8,                       !- Heat Pump Heating Minimum Outdoor DryBulb Temperature
!     5,                        !- Heat Pump Defrost Maximum Outdoor DryBulb Temperature
!     ReverseCycle,             !- Heat Pump Defrost Strategy
!     Timed,                    !- Heat Pump Defrost Control
!     0.058333,                 !- Heat Pump Defrost Time Period Fraction
!     Electric,                 !- Supplemental Heating Coil Type
!     ,                         !- Supplemental Heating Coil Availability Schedule Name
!     autosize,                 !- Supplemental Heating Coil Capacity
!     21,                       !- Supplemental Heating Coil Maximum Outdoor DryBulb Temperature
!     0.8,                      !- Supplemental Gas Heating Coil Efficiency
!     ,                         !- Supplemental Gas Heating Coil Parasitic Electric Load
!     DOAS_SALA_AULA,           !- Dedicated Outdoor Air System Name
!     SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
!     14,                       !- Zone Cooling Design Supply Air Temperature
!     11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
!     SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
!     50,                       !- Zone Heating Design Supply Air Temperature
!     30,                       !- Zone Heating Design Supply Air Temperature Difference
!     ,                         !- Design Specification Outdoor Air Object Name
!     ,                         !- Design Specification Zone Air Distribution Object Name
!     None,                     !- Baseboard Heating Type
!     ,                         !- Baseboard Heating Availability Schedule Name
!     autosize,                 !- Baseboard Heating Capacity
!     None;                     !- Capacity Control Method
! 
! HVACTemplate:Zone:PTHP,
!     LINSE,                    !- Zone Name
!     THERMOSTAT_LINSE,         !- Template Thermostat Name
!     0.786,                    !- Cooling Supply Air Flow Rate
!     0.786,                    !- Heating Supply Air Flow Rate
!     0,                        !- No Load Supply Air Flow Rate
!     ,                         !- Zone Heating Sizing Factor
!     ,                         !- Zone Cooling Sizing Factor
!     DetailedSpecification,    !- Outdoor Air Method
!     ,                         !- Outdoor Air Flow Rate per Person
!     ,                         !- Outdoor Air Flow Rate per Zone Floor Area
!     ,                         !- Outdoor Air Flow Rate per Zone
!     AC_LINSE,                 !- System Availability Schedule Name
!     ,                         !- Supply Fan Operating Mode Schedule Name
!     DrawThrough,              !- Supply Fan Placement
!     0.7,                      !- Supply Fan Total Efficiency
!     75,                       !- Supply Fan Delta Pressure
!     0.9,                      !- Supply Fan Motor Efficiency
!     SingleSpeedDX,            !- Cooling Coil Type
!     ,                         !- Cooling Coil Availability Schedule Name
!     autosize,                 !- Cooling Coil Gross Rated Total Capacity
!     autosize,                 !- Cooling Coil Gross Rated Sensible Heat Ratio
!     3.24,                     !- Cooling Coil Gross Rated COP
!     SingleSpeedDXHeatPump,    !- Heat Pump Heating Coil Type
!     ,                         !- Heat Pump Heating Coil Availability Schedule Name
!     autosize,                 !- Heat Pump Heating Coil Gross Rated Capacity
!     3.24,                     !- Heat Pump Heating Coil Gross Rated COP
!     -8,                       !- Heat Pump Heating Minimum Outdoor DryBulb Temperature
!     5,                        !- Heat Pump Defrost Maximum Outdoor DryBulb Temperature
!     ReverseCycle,             !- Heat Pump Defrost Strategy
!     Timed,                    !- Heat Pump Defrost Control
!     0.058333,                 !- Heat Pump Defrost Time Period Fraction
!     Electric,                 !- Supplemental Heating Coil Type
!     ,                         !- Supplemental Heating Coil Availability Schedule Name
!     autosize,                 !- Supplemental Heating Coil Capacity
!     21,                       !- Supplemental Heating Coil Maximum Outdoor DryBulb Temperature
!     0.8,                      !- Supplemental Gas Heating Coil Efficiency
!     ,                         !- Supplemental Gas Heating Coil Parasitic Electric Load
!     DOAS_LINSE,               !- Dedicated Outdoor Air System Name
!     SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
!     14,                       !- Zone Cooling Design Supply Air Temperature
!     11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
!     SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
!     50,                       !- Zone Heating Design Supply Air Temperature
!     30,                       !- Zone Heating Design Supply Air Temperature Difference
!     ,                         !- Design Specification Outdoor Air Object Name
!     ,                         !- Design Specification Zone Air Distribution Object Name
!     None,                     !- Baseboard Heating Type
!     ,                         !- Baseboard Heating Availability Schedule Name
!     autosize,                 !- Baseboard Heating Capacity
!     None;                     !- Capacity Control Method
! 
! HVACTemplate:Zone:PTHP,
!     SEC_LINSE,                !- Zone Name
!     THERMOSTAT_SEC_LINSE,     !- Template Thermostat Name
!     0.182,                    !- Cooling Supply Air Flow Rate
!     0.182,                    !- Heating Supply Air Flow Rate
!     0,                        !- No Load Supply Air Flow Rate
!     ,                         !- Zone Heating Sizing Factor
!     ,                         !- Zone Cooling Sizing Factor
!     DetailedSpecification,    !- Outdoor Air Method
!     ,                         !- Outdoor Air Flow Rate per Person
!     ,                         !- Outdoor Air Flow Rate per Zone Floor Area
!     ,                         !- Outdoor Air Flow Rate per Zone
!     AC_SEC_LINSE,             !- System Availability Schedule Name
!     ,                         !- Supply Fan Operating Mode Schedule Name
!     DrawThrough,              !- Supply Fan Placement
!     0.7,                      !- Supply Fan Total Efficiency
!     75,                       !- Supply Fan Delta Pressure
!     0.9,                      !- Supply Fan Motor Efficiency
!     SingleSpeedDX,            !- Cooling Coil Type
!     ,                         !- Cooling Coil Availability Schedule Name
!     autosize,                 !- Cooling Coil Gross Rated Total Capacity
!     autosize,                 !- Cooling Coil Gross Rated Sensible Heat Ratio
!     3.24,                     !- Cooling Coil Gross Rated COP
!     SingleSpeedDXHeatPump,    !- Heat Pump Heating Coil Type
!     ,                         !- Heat Pump Heating Coil Availability Schedule Name
!     autosize,                 !- Heat Pump Heating Coil Gross Rated Capacity
!     3.24,                     !- Heat Pump Heating Coil Gross Rated COP
!     -8,                       !- Heat Pump Heating Minimum Outdoor DryBulb Temperature
!     5,                        !- Heat Pump Defrost Maximum Outdoor DryBulb Temperature
!     ReverseCycle,             !- Heat Pump Defrost Strategy
!     Timed,                    !- Heat Pump Defrost Control
!     0.058333,                 !- Heat Pump Defrost Time Period Fraction
!     Electric,                 !- Supplemental Heating Coil Type
!     ,                         !- Supplemental Heating Coil Availability Schedule Name
!     autosize,                 !- Supplemental Heating Coil Capacity
!     21,                       !- Supplemental Heating Coil Maximum Outdoor DryBulb Temperature
!     0.8,                      !- Supplemental Gas Heating Coil Efficiency
!     ,                         !- Supplemental Gas Heating Coil Parasitic Electric Load
!     DOAS_SEC_LINSE,           !- Dedicated Outdoor Air System Name
!     SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
!     14,                       !- Zone Cooling Design Supply Air Temperature
!     11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
!     SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
!     50,                       !- Zone Heating Design Supply Air Temperature
!     30,                       !- Zone Heating Design Supply Air Temperature Difference
!     ,                         !- Design Specification Outdoor Air Object Name
!     ,                         !- Design Specification Zone Air Distribution Object Name
!     None,                     !- Baseboard Heating Type
!     ,                         !- Baseboard Heating Availability Schedule Name
!     autosize,                 !- Baseboard Heating Capacity
!     None;                     !- Capacity Control Method
! 
! HVACTemplate:Zone:PTHP,
!     ATELIE1,                  !- Zone Name
!     THERMOSTAT_ATELIE1,       !- Template Thermostat Name
!     0.596,                    !- Cooling Supply Air Flow Rate
!     0.596,                    !- Heating Supply Air Flow Rate
!     0,                        !- No Load Supply Air Flow Rate
!     ,                         !- Zone Heating Sizing Factor
!     ,                         !- Zone Cooling Sizing Factor
!     DetailedSpecification,    !- Outdoor Air Method
!     ,                         !- Outdoor Air Flow Rate per Person
!     ,                         !- Outdoor Air Flow Rate per Zone Floor Area
!     ,                         !- Outdoor Air Flow Rate per Zone
!     AC_ATELIE1,               !- System Availability Schedule Name
!     ,                         !- Supply Fan Operating Mode Schedule Name
!     DrawThrough,              !- Supply Fan Placement
!     0.7,                      !- Supply Fan Total Efficiency
!     75,                       !- Supply Fan Delta Pressure
!     0.9,                      !- Supply Fan Motor Efficiency
!     SingleSpeedDX,            !- Cooling Coil Type
!     ,                         !- Cooling Coil Availability Schedule Name
!     autosize,                 !- Cooling Coil Gross Rated Total Capacity
!     autosize,                 !- Cooling Coil Gross Rated Sensible Heat Ratio
!     3.24,                     !- Cooling Coil Gross Rated COP
!     SingleSpeedDXHeatPump,    !- Heat Pump Heating Coil Type
!     ,                         !- Heat Pump Heating Coil Availability Schedule Name
!     autosize,                 !- Heat Pump Heating Coil Gross Rated Capacity
!     3.24,                     !- Heat Pump Heating Coil Gross Rated COP
!     -8,                       !- Heat Pump Heating Minimum Outdoor DryBulb Temperature
!     5,                        !- Heat Pump Defrost Maximum Outdoor DryBulb Temperature
!     ReverseCycle,             !- Heat Pump Defrost Strategy
!     Timed,                    !- Heat Pump Defrost Control
!     0.058333,                 !- Heat Pump Defrost Time Period Fraction
!     Electric,                 !- Supplemental Heating Coil Type
!     ,                         !- Supplemental Heating Coil Availability Schedule Name
!     autosize,                 !- Supplemental Heating Coil Capacity
!     21,                       !- Supplemental Heating Coil Maximum Outdoor DryBulb Temperature
!     0.8,                      !- Supplemental Gas Heating Coil Efficiency
!     ,                         !- Supplemental Gas Heating Coil Parasitic Electric Load
!     DOAS_ATELIE1,             !- Dedicated Outdoor Air System Name
!     SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
!     14,                       !- Zone Cooling Design Supply Air Temperature
!     11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
!     SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
!     50,                       !- Zone Heating Design Supply Air Temperature
!     30,                       !- Zone Heating Design Supply Air Temperature Difference
!     ,                         !- Design Specification Outdoor Air Object Name
!     ,                         !- Design Specification Zone Air Distribution Object Name
!     None,                     !- Baseboard Heating Type
!     ,                         !- Baseboard Heating Availability Schedule Name
!     autosize,                 !- Baseboard Heating Capacity
!     None;                     !- Capacity Control Method
! 
! HVACTemplate:Zone:PTHP,
!     ATELIE2,                  !- Zone Name
!     THERMOSTAT_ATELIE2,       !- Template Thermostat Name
!     0.596,                    !- Cooling Supply Air Flow Rate
!     0.596,                    !- Heating Supply Air Flow Rate
!     0,                        !- No Load Supply Air Flow Rate
!     ,                         !- Zone Heating Sizing Factor
!     ,                         !- Zone Cooling Sizing Factor
!     DetailedSpecification,    !- Outdoor Air Method
!     ,                         !- Outdoor Air Flow Rate per Person
!     ,                         !- Outdoor Air Flow Rate per Zone Floor Area
!     ,                         !- Outdoor Air Flow Rate per Zone
!     AC_ATELIE2,               !- System Availability Schedule Name
!     ,                         !- Supply Fan Operating Mode Schedule Name
!     DrawThrough,              !- Supply Fan Placement
!     0.7,                      !- Supply Fan Total Efficiency
!     75,                       !- Supply Fan Delta Pressure
!     0.9,                      !- Supply Fan Motor Efficiency
!     SingleSpeedDX,            !- Cooling Coil Type
!     ,                         !- Cooling Coil Availability Schedule Name
!     autosize,                 !- Cooling Coil Gross Rated Total Capacity
!     autosize,                 !- Cooling Coil Gross Rated Sensible Heat Ratio
!     3.24,                     !- Cooling Coil Gross Rated COP
!     SingleSpeedDXHeatPump,    !- Heat Pump Heating Coil Type
!     ,                         !- Heat Pump Heating Coil Availability Schedule Name
!     autosize,                 !- Heat Pump Heating Coil Gross Rated Capacity
!     3.24,                     !- Heat Pump Heating Coil Gross Rated COP
!     -8,                       !- Heat Pump Heating Minimum Outdoor DryBulb Temperature
!     5,                        !- Heat Pump Defrost Maximum Outdoor DryBulb Temperature
!     ReverseCycle,             !- Heat Pump Defrost Strategy
!     Timed,                    !- Heat Pump Defrost Control
!     0.058333,                 !- Heat Pump Defrost Time Period Fraction
!     Electric,                 !- Supplemental Heating Coil Type
!     ,                         !- Supplemental Heating Coil Availability Schedule Name
!     autosize,                 !- Supplemental Heating Coil Capacity
!     21,                       !- Supplemental Heating Coil Maximum Outdoor DryBulb Temperature
!     0.8,                      !- Supplemental Gas Heating Coil Efficiency
!     ,                         !- Supplemental Gas Heating Coil Parasitic Electric Load
!     DOAS_ATELIE2,             !- Dedicated Outdoor Air System Name
!     SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
!     14,                       !- Zone Cooling Design Supply Air Temperature
!     11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
!     SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
!     50,                       !- Zone Heating Design Supply Air Temperature
!     30,                       !- Zone Heating Design Supply Air Temperature Difference
!     ,                         !- Design Specification Outdoor Air Object Name
!     ,                         !- Design Specification Zone Air Distribution Object Name
!     None,                     !- Baseboard Heating Type
!     ,                         !- Baseboard Heating Availability Schedule Name
!     autosize,                 !- Baseboard Heating Capacity
!     None;                     !- Capacity Control Method
! 
! HVACTemplate:Zone:PTHP,
!     ATELIE3,                  !- Zone Name
!     THERMOSTAT_ATELIE3,       !- Template Thermostat Name
!     0.864,                    !- Cooling Supply Air Flow Rate
!     0.864,                    !- Heating Supply Air Flow Rate
!     0,                        !- No Load Supply Air Flow Rate
!     ,                         !- Zone Heating Sizing Factor
!     ,                         !- Zone Cooling Sizing Factor
!     DetailedSpecification,    !- Outdoor Air Method
!     ,                         !- Outdoor Air Flow Rate per Person
!     ,                         !- Outdoor Air Flow Rate per Zone Floor Area
!     ,                         !- Outdoor Air Flow Rate per Zone
!     AC_ATELIE3,               !- System Availability Schedule Name
!     ,                         !- Supply Fan Operating Mode Schedule Name
!     DrawThrough,              !- Supply Fan Placement
!     0.7,                      !- Supply Fan Total Efficiency
!     75,                       !- Supply Fan Delta Pressure
!     0.9,                      !- Supply Fan Motor Efficiency
!     SingleSpeedDX,            !- Cooling Coil Type
!     ,                         !- Cooling Coil Availability Schedule Name
!     autosize,                 !- Cooling Coil Gross Rated Total Capacity
!     autosize,                 !- Cooling Coil Gross Rated Sensible Heat Ratio
!     3.24,                     !- Cooling Coil Gross Rated COP
!     SingleSpeedDXHeatPump,    !- Heat Pump Heating Coil Type
!     ,                         !- Heat Pump Heating Coil Availability Schedule Name
!     autosize,                 !- Heat Pump Heating Coil Gross Rated Capacity
!     3.24,                     !- Heat Pump Heating Coil Gross Rated COP
!     -8,                       !- Heat Pump Heating Minimum Outdoor DryBulb Temperature
!     5,                        !- Heat Pump Defrost Maximum Outdoor DryBulb Temperature
!     ReverseCycle,             !- Heat Pump Defrost Strategy
!     Timed,                    !- Heat Pump Defrost Control
!     0.058333,                 !- Heat Pump Defrost Time Period Fraction
!     Electric,                 !- Supplemental Heating Coil Type
!     ,                         !- Supplemental Heating Coil Availability Schedule Name
!     autosize,                 !- Supplemental Heating Coil Capacity
!     21,                       !- Supplemental Heating Coil Maximum Outdoor DryBulb Temperature
!     0.8,                      !- Supplemental Gas Heating Coil Efficiency
!     ,                         !- Supplemental Gas Heating Coil Parasitic Electric Load
!     DOAS_ATELIE3,             !- Dedicated Outdoor Air System Name
!     SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
!     14,                       !- Zone Cooling Design Supply Air Temperature
!     11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
!     SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
!     50,                       !- Zone Heating Design Supply Air Temperature
!     30,                       !- Zone Heating Design Supply Air Temperature Difference
!     ,                         !- Design Specification Outdoor Air Object Name
!     ,                         !- Design Specification Zone Air Distribution Object Name
!     None,                     !- Baseboard Heating Type
!     ,                         !- Baseboard Heating Availability Schedule Name
!     autosize,                 !- Baseboard Heating Capacity
!     None;                     !- Capacity Control Method
! 
! HVACTemplate:System:DedicatedOutdoorAir,
!     DOAS_RECEPCAO,            !- Name
!     DOAS_STATUS_RECEPCAO,     !- System Availability Schedule Name
!     DirectIntoZone,           !- Air Outlet Type
!     0.0975,                   !- Supply Fan Flow Rate
!     0.7,                      !- Supply Fan Total Efficiency
!     1000,                     !- Supply Fan Delta Pressure
!     0.9,                      !- Supply Fan Motor Efficiency
!     1,                        !- Supply Fan Motor in Air Stream Fraction
!     DrawThrough,              !- Supply Fan Placement
!     None,                     !- Cooling Coil Type
!     Always Off,               !- Cooling Coil Availability Schedule Name
!     Scheduled,                !- Cooling Coil Setpoint Control Type
!     12.8,                     !- Cooling Coil Design Setpoint
!     ,                         !- Cooling Coil Setpoint Schedule Name
!     15.6,                     !- Cooling Coil Setpoint at Outdoor DryBulb Low
!     15.6,                     !- Cooling Coil Reset Outdoor DryBulb Low
!     12.8,                     !- Cooling Coil Setpoint at Outdoor DryBulb High
!     23.3,                     !- Cooling Coil Reset Outdoor DryBulb High
!     autosize,                 !- DX Cooling Coil Gross Rated Total Capacity
!     autosize,                 !- DX Cooling Coil Gross Rated Sensible Heat Ratio
!     3,                        !- DX Cooling Coil Gross Rated COP
!     None,                     !- Heating Coil Type
!     Always Off,               !- Heating Coil Availability Schedule Name
!     Scheduled,                !- Heating Coil Setpoint Control Type
!     12.2,                     !- Heating Coil Design Setpoint
!     ,                         !- Heating Coil Setpoint Schedule Name
!     15,                       !- Heating Coil Setpoint at Outdoor DryBulb Low
!     7.8,                      !- Heating Coil Reset Outdoor DryBulb Low
!     12.2,                     !- Heating Coil Setpoint at Outdoor DryBulb High
!     12.2,                     !- Heating Coil Reset Outdoor DryBulb High
!     0.8,                      !- Gas Heating Coil Efficiency
!     ,                         !- Gas Heating Coil Parasitic Electric Load
!     Sensible,                 !- Heat Recovery Type
!     0.65,                     !- Heat Recovery Sensible Effectiveness
!     0.65,                     !- Heat Recovery Latent Effectiveness
!     Plate,                    !- Heat Recovery Heat Exchanger Type
!     None,                     !- Heat Recovery Frost Control Type
!     None,                     !- Dehumidification Control Type
!     0.00924,                  !- Dehumidification Setpoint
!     None,                     !- Humidifier Type
!     ,                         !- Humidifier Availability Schedule Name
!     1e-06,                    !- Humidifier Rated Capacity
!     autosize,                 !- Humidifier Rated Electric Power
!     0.003,                    !- Humidifier Constant Setpoint
!     ,                         !- Dehumidification Setpoint Schedule Name
!     ;                         !- Humidifier Setpoint Schedule Name
! 
! HVACTemplate:System:DedicatedOutdoorAir,
!     DOAS_SALA_AULA,           !- Name
!     DOAS_STATUS_SALA_AULA,    !- System Availability Schedule Name
!     DirectIntoZone,           !- Air Outlet Type
!     0.2175,                   !- Supply Fan Flow Rate
!     0.7,                      !- Supply Fan Total Efficiency
!     1000,                     !- Supply Fan Delta Pressure
!     0.9,                      !- Supply Fan Motor Efficiency
!     1,                        !- Supply Fan Motor in Air Stream Fraction
!     DrawThrough,              !- Supply Fan Placement
!     None,                     !- Cooling Coil Type
!     Always Off,               !- Cooling Coil Availability Schedule Name
!     Scheduled,                !- Cooling Coil Setpoint Control Type
!     12.8,                     !- Cooling Coil Design Setpoint
!     ,                         !- Cooling Coil Setpoint Schedule Name
!     15.6,                     !- Cooling Coil Setpoint at Outdoor DryBulb Low
!     15.6,                     !- Cooling Coil Reset Outdoor DryBulb Low
!     12.8,                     !- Cooling Coil Setpoint at Outdoor DryBulb High
!     23.3,                     !- Cooling Coil Reset Outdoor DryBulb High
!     autosize,                 !- DX Cooling Coil Gross Rated Total Capacity
!     autosize,                 !- DX Cooling Coil Gross Rated Sensible Heat Ratio
!     3,                        !- DX Cooling Coil Gross Rated COP
!     None,                     !- Heating Coil Type
!     Always Off,               !- Heating Coil Availability Schedule Name
!     Scheduled,                !- Heating Coil Setpoint Control Type
!     12.2,                     !- Heating Coil Design Setpoint
!     ,                         !- Heating Coil Setpoint Schedule Name
!     15,                       !- Heating Coil Setpoint at Outdoor DryBulb Low
!     7.8,                      !- Heating Coil Reset Outdoor DryBulb Low
!     12.2,                     !- Heating Coil Setpoint at Outdoor DryBulb High
!     12.2,                     !- Heating Coil Reset Outdoor DryBulb High
!     0.8,                      !- Gas Heating Coil Efficiency
!     ,                         !- Gas Heating Coil Parasitic Electric Load
!     Sensible,                 !- Heat Recovery Type
!     0.65,                     !- Heat Recovery Sensible Effectiveness
!     0.65,                     !- Heat Recovery Latent Effectiveness
!     Plate,                    !- Heat Recovery Heat Exchanger Type
!     None,                     !- Heat Recovery Frost Control Type
!     None,                     !- Dehumidification Control Type
!     0.00924,                  !- Dehumidification Setpoint
!     None,                     !- Humidifier Type
!     ,                         !- Humidifier Availability Schedule Name
!     1e-06,                    !- Humidifier Rated Capacity
!     autosize,                 !- Humidifier Rated Electric Power
!     0.003,                    !- Humidifier Constant Setpoint
!     ,                         !- Dehumidification Setpoint Schedule Name
!     ;                         !- Humidifier Setpoint Schedule Name
! 
! HVACTemplate:System:DedicatedOutdoorAir,
!     DOAS_SEC_LINSE,           !- Name
!     DOAS_STATUS_SEC_LINSE,    !- System Availability Schedule Name
!     DirectIntoZone,           !- Air Outlet Type
!     0.0075,                   !- Supply Fan Flow Rate
!     0.7,                      !- Supply Fan Total Efficiency
!     1000,                     !- Supply Fan Delta Pressure
!     0.9,                      !- Supply Fan Motor Efficiency
!     1,                        !- Supply Fan Motor in Air Stream Fraction
!     DrawThrough,              !- Supply Fan Placement
!     None,                     !- Cooling Coil Type
!     Always Off,               !- Cooling Coil Availability Schedule Name
!     Scheduled,                !- Cooling Coil Setpoint Control Type
!     12.8,                     !- Cooling Coil Design Setpoint
!     ,                         !- Cooling Coil Setpoint Schedule Name
!     15.6,                     !- Cooling Coil Setpoint at Outdoor DryBulb Low
!     15.6,                     !- Cooling Coil Reset Outdoor DryBulb Low
!     12.8,                     !- Cooling Coil Setpoint at Outdoor DryBulb High
!     23.3,                     !- Cooling Coil Reset Outdoor DryBulb High
!     autosize,                 !- DX Cooling Coil Gross Rated Total Capacity
!     autosize,                 !- DX Cooling Coil Gross Rated Sensible Heat Ratio
!     3,                        !- DX Cooling Coil Gross Rated COP
!     None,                     !- Heating Coil Type
!     Always Off,               !- Heating Coil Availability Schedule Name
!     Scheduled,                !- Heating Coil Setpoint Control Type
!     12.2,                     !- Heating Coil Design Setpoint
!     ,                         !- Heating Coil Setpoint Schedule Name
!     15,                       !- Heating Coil Setpoint at Outdoor DryBulb Low
!     7.8,                      !- Heating Coil Reset Outdoor DryBulb Low
!     12.2,                     !- Heating Coil Setpoint at Outdoor DryBulb High
!     12.2,                     !- Heating Coil Reset Outdoor DryBulb High
!     0.8,                      !- Gas Heating Coil Efficiency
!     ,                         !- Gas Heating Coil Parasitic Electric Load
!     Sensible,                 !- Heat Recovery Type
!     0.65,                     !- Heat Recovery Sensible Effectiveness
!     0.65,                     !- Heat Recovery Latent Effectiveness
!     Plate,                    !- Heat Recovery Heat Exchanger Type
!     None,                     !- Heat Recovery Frost Control Type
!     None,                     !- Dehumidification Control Type
!     0.00924,                  !- Dehumidification Setpoint
!     None,                     !- Humidifier Type
!     ,                         !- Humidifier Availability Schedule Name
!     1e-06,                    !- Humidifier Rated Capacity
!     autosize,                 !- Humidifier Rated Electric Power
!     0.003,                    !- Humidifier Constant Setpoint
!     ,                         !- Dehumidification Setpoint Schedule Name
!     ;                         !- Humidifier Setpoint Schedule Name
! 
! HVACTemplate:System:DedicatedOutdoorAir,
!     DOAS_LINSE,               !- Name
!     DOAS_STATUS_LINSE,        !- System Availability Schedule Name
!     DirectIntoZone,           !- Air Outlet Type
!     0.09,                     !- Supply Fan Flow Rate
!     0.7,                      !- Supply Fan Total Efficiency
!     1000,                     !- Supply Fan Delta Pressure
!     0.9,                      !- Supply Fan Motor Efficiency
!     1,                        !- Supply Fan Motor in Air Stream Fraction
!     DrawThrough,              !- Supply Fan Placement
!     None,                     !- Cooling Coil Type
!     Always Off,               !- Cooling Coil Availability Schedule Name
!     Scheduled,                !- Cooling Coil Setpoint Control Type
!     12.8,                     !- Cooling Coil Design Setpoint
!     ,                         !- Cooling Coil Setpoint Schedule Name
!     15.6,                     !- Cooling Coil Setpoint at Outdoor DryBulb Low
!     15.6,                     !- Cooling Coil Reset Outdoor DryBulb Low
!     12.8,                     !- Cooling Coil Setpoint at Outdoor DryBulb High
!     23.3,                     !- Cooling Coil Reset Outdoor DryBulb High
!     autosize,                 !- DX Cooling Coil Gross Rated Total Capacity
!     autosize,                 !- DX Cooling Coil Gross Rated Sensible Heat Ratio
!     3,                        !- DX Cooling Coil Gross Rated COP
!     None,                     !- Heating Coil Type
!     Always Off,               !- Heating Coil Availability Schedule Name
!     Scheduled,                !- Heating Coil Setpoint Control Type
!     12.2,                     !- Heating Coil Design Setpoint
!     ,                         !- Heating Coil Setpoint Schedule Name
!     15,                       !- Heating Coil Setpoint at Outdoor DryBulb Low
!     7.8,                      !- Heating Coil Reset Outdoor DryBulb Low
!     12.2,                     !- Heating Coil Setpoint at Outdoor DryBulb High
!     12.2,                     !- Heating Coil Reset Outdoor DryBulb High
!     0.8,                      !- Gas Heating Coil Efficiency
!     ,                         !- Gas Heating Coil Parasitic Electric Load
!     Sensible,                 !- Heat Recovery Type
!     0.65,                     !- Heat Recovery Sensible Effectiveness
!     0.65,                     !- Heat Recovery Latent Effectiveness
!     Plate,                    !- Heat Recovery Heat Exchanger Type
!     None,                     !- Heat Recovery Frost Control Type
!     None,                     !- Dehumidification Control Type
!     0.00924,                  !- Dehumidification Setpoint
!     None,                     !- Humidifier Type
!     ,                         !- Humidifier Availability Schedule Name
!     1e-06,                    !- Humidifier Rated Capacity
!     autosize,                 !- Humidifier Rated Electric Power
!     0.003,                    !- Humidifier Constant Setpoint
!     ,                         !- Dehumidification Setpoint Schedule Name
!     ;                         !- Humidifier Setpoint Schedule Name
! 
! HVACTemplate:System:DedicatedOutdoorAir,
!     DOAS_ATELIE1,             !- Name
!     DOAS_STATUS_ATELIE1,      !- System Availability Schedule Name
!     DirectIntoZone,           !- Air Outlet Type
!     0.1725,                   !- Supply Fan Flow Rate
!     0.7,                      !- Supply Fan Total Efficiency
!     1000,                     !- Supply Fan Delta Pressure
!     0.9,                      !- Supply Fan Motor Efficiency
!     1,                        !- Supply Fan Motor in Air Stream Fraction
!     DrawThrough,              !- Supply Fan Placement
!     None,                     !- Cooling Coil Type
!     Always Off,               !- Cooling Coil Availability Schedule Name
!     Scheduled,                !- Cooling Coil Setpoint Control Type
!     12.8,                     !- Cooling Coil Design Setpoint
!     ,                         !- Cooling Coil Setpoint Schedule Name
!     15.6,                     !- Cooling Coil Setpoint at Outdoor DryBulb Low
!     15.6,                     !- Cooling Coil Reset Outdoor DryBulb Low
!     12.8,                     !- Cooling Coil Setpoint at Outdoor DryBulb High
!     23.3,                     !- Cooling Coil Reset Outdoor DryBulb High
!     autosize,                 !- DX Cooling Coil Gross Rated Total Capacity
!     autosize,                 !- DX Cooling Coil Gross Rated Sensible Heat Ratio
!     3,                        !- DX Cooling Coil Gross Rated COP
!     None,                     !- Heating Coil Type
!     Always Off,               !- Heating Coil Availability Schedule Name
!     Scheduled,                !- Heating Coil Setpoint Control Type
!     12.2,                     !- Heating Coil Design Setpoint
!     ,                         !- Heating Coil Setpoint Schedule Name
!     15,                       !- Heating Coil Setpoint at Outdoor DryBulb Low
!     7.8,                      !- Heating Coil Reset Outdoor DryBulb Low
!     12.2,                     !- Heating Coil Setpoint at Outdoor DryBulb High
!     12.2,                     !- Heating Coil Reset Outdoor DryBulb High
!     0.8,                      !- Gas Heating Coil Efficiency
!     ,                         !- Gas Heating Coil Parasitic Electric Load
!     Sensible,                 !- Heat Recovery Type
!     0.65,                     !- Heat Recovery Sensible Effectiveness
!     0.65,                     !- Heat Recovery Latent Effectiveness
!     Plate,                    !- Heat Recovery Heat Exchanger Type
!     None,                     !- Heat Recovery Frost Control Type
!     None,                     !- Dehumidification Control Type
!     0.00924,                  !- Dehumidification Setpoint
!     None,                     !- Humidifier Type
!     ,                         !- Humidifier Availability Schedule Name
!     1e-06,                    !- Humidifier Rated Capacity
!     autosize,                 !- Humidifier Rated Electric Power
!     0.003,                    !- Humidifier Constant Setpoint
!     ,                         !- Dehumidification Setpoint Schedule Name
!     ;                         !- Humidifier Setpoint Schedule Name
! 
! HVACTemplate:System:DedicatedOutdoorAir,
!     DOAS_ATELIE2,             !- Name
!     DOAS_STATUS_ATELIE2,      !- System Availability Schedule Name
!     DirectIntoZone,           !- Air Outlet Type
!     0.1575,                   !- Supply Fan Flow Rate
!     0.7,                      !- Supply Fan Total Efficiency
!     1000,                     !- Supply Fan Delta Pressure
!     0.9,                      !- Supply Fan Motor Efficiency
!     1,                        !- Supply Fan Motor in Air Stream Fraction
!     DrawThrough,              !- Supply Fan Placement
!     None,                     !- Cooling Coil Type
!     Always Off,               !- Cooling Coil Availability Schedule Name
!     Scheduled,                !- Cooling Coil Setpoint Control Type
!     12.8,                     !- Cooling Coil Design Setpoint
!     ,                         !- Cooling Coil Setpoint Schedule Name
!     15.6,                     !- Cooling Coil Setpoint at Outdoor DryBulb Low
!     15.6,                     !- Cooling Coil Reset Outdoor DryBulb Low
!     12.8,                     !- Cooling Coil Setpoint at Outdoor DryBulb High
!     23.3,                     !- Cooling Coil Reset Outdoor DryBulb High
!     autosize,                 !- DX Cooling Coil Gross Rated Total Capacity
!     autosize,                 !- DX Cooling Coil Gross Rated Sensible Heat Ratio
!     3,                        !- DX Cooling Coil Gross Rated COP
!     None,                     !- Heating Coil Type
!     Always Off,               !- Heating Coil Availability Schedule Name
!     Scheduled,                !- Heating Coil Setpoint Control Type
!     12.2,                     !- Heating Coil Design Setpoint
!     ,                         !- Heating Coil Setpoint Schedule Name
!     15,                       !- Heating Coil Setpoint at Outdoor DryBulb Low
!     7.8,                      !- Heating Coil Reset Outdoor DryBulb Low
!     12.2,                     !- Heating Coil Setpoint at Outdoor DryBulb High
!     12.2,                     !- Heating Coil Reset Outdoor DryBulb High
!     0.8,                      !- Gas Heating Coil Efficiency
!     ,                         !- Gas Heating Coil Parasitic Electric Load
!     Sensible,                 !- Heat Recovery Type
!     0.65,                     !- Heat Recovery Sensible Effectiveness
!     0.65,                     !- Heat Recovery Latent Effectiveness
!     Plate,                    !- Heat Recovery Heat Exchanger Type
!     None,                     !- Heat Recovery Frost Control Type
!     None,                     !- Dehumidification Control Type
!     0.00924,                  !- Dehumidification Setpoint
!     None,                     !- Humidifier Type
!     ,                         !- Humidifier Availability Schedule Name
!     1e-06,                    !- Humidifier Rated Capacity
!     autosize,                 !- Humidifier Rated Electric Power
!     0.003,                    !- Humidifier Constant Setpoint
!     ,                         !- Dehumidification Setpoint Schedule Name
!     ;                         !- Humidifier Setpoint Schedule Name
! 
! HVACTemplate:System:DedicatedOutdoorAir,
!     DOAS_ATELIE3,             !- Name
!     DOAS_STATUS_ATELIE3,      !- System Availability Schedule Name
!     DirectIntoZone,           !- Air Outlet Type
!     0.2175,                   !- Supply Fan Flow Rate
!     0.7,                      !- Supply Fan Total Efficiency
!     1000,                     !- Supply Fan Delta Pressure
!     0.9,                      !- Supply Fan Motor Efficiency
!     1,                        !- Supply Fan Motor in Air Stream Fraction
!     DrawThrough,              !- Supply Fan Placement
!     None,                     !- Cooling Coil Type
!     Always Off,               !- Cooling Coil Availability Schedule Name
!     Scheduled,                !- Cooling Coil Setpoint Control Type
!     12.8,                     !- Cooling Coil Design Setpoint
!     ,                         !- Cooling Coil Setpoint Schedule Name
!     15.6,                     !- Cooling Coil Setpoint at Outdoor DryBulb Low
!     15.6,                     !- Cooling Coil Reset Outdoor DryBulb Low
!     12.8,                     !- Cooling Coil Setpoint at Outdoor DryBulb High
!     23.3,                     !- Cooling Coil Reset Outdoor DryBulb High
!     autosize,                 !- DX Cooling Coil Gross Rated Total Capacity
!     autosize,                 !- DX Cooling Coil Gross Rated Sensible Heat Ratio
!     3,                        !- DX Cooling Coil Gross Rated COP
!     None,                     !- Heating Coil Type
!     Always Off,               !- Heating Coil Availability Schedule Name
!     Scheduled,                !- Heating Coil Setpoint Control Type
!     12.2,                     !- Heating Coil Design Setpoint
!     ,                         !- Heating Coil Setpoint Schedule Name
!     15,                       !- Heating Coil Setpoint at Outdoor DryBulb Low
!     7.8,                      !- Heating Coil Reset Outdoor DryBulb Low
!     12.2,                     !- Heating Coil Setpoint at Outdoor DryBulb High
!     12.2,                     !- Heating Coil Reset Outdoor DryBulb High
!     0.8,                      !- Gas Heating Coil Efficiency
!     ,                         !- Gas Heating Coil Parasitic Electric Load
!     Sensible,                 !- Heat Recovery Type
!     0.65,                     !- Heat Recovery Sensible Effectiveness
!     0.65,                     !- Heat Recovery Latent Effectiveness
!     Plate,                    !- Heat Recovery Heat Exchanger Type
!     None,                     !- Heat Recovery Frost Control Type
!     None,                     !- Dehumidification Control Type
!     0.00924,                  !- Dehumidification Setpoint
!     None,                     !- Humidifier Type
!     ,                         !- Humidifier Availability Schedule Name
!     1e-06,                    !- Humidifier Rated Capacity
!     autosize,                 !- Humidifier Rated Electric Power
!     0.003,                    !- Humidifier Constant Setpoint
!     ,                         !- Dehumidification Setpoint Schedule Name
!     ;                         !- Humidifier Setpoint Schedule Name

Output:VariableDictionary,
    IDF;                      !- Key Field

Output:Table:SummaryReports,
    AllSummary;               !- Report 1 Name

OutputControl:Table:Style,
    CommaAndHTML,             !- Column Separator
    JtoKWH;                   !- Unit Conversion

Output:Variable,
    *,                        !- Key Value
    People Occupant Count,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Drybulb Temperature,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Mean Radiant Temperature,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Operative Temperature,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Air Temperature,     !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    People Air Relative Humidity,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Thermal Comfort Fanger Model PMV,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Thermal Comfort Clothing Value,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Air CO2 Concentration,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Schedule Value,           !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Packaged Terminal Heat Pump Total Heating Energy,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Packaged Terminal Heat Pump Total Cooling Energy,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Infiltration Air Change Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    DOAS_SALA_AULA OUTDOOR AIR INLET,    !- Key Value
    System Node Mass Flow Rate,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    DOAS_RECEPCAO OUTDOOR AIR INLET,    !- Key Value
    System Node Mass Flow Rate,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    DOAS_SEC_LINSE OUTDOOR AIR INLET,    !- Key Value
    System Node Mass Flow Rate,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    DOAS_LINSE OUTDOOR AIR INLET,    !- Key Value
    System Node Mass Flow Rate,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    DOAS_ATELIE1 OUTDOOR AIR INLET,    !- Key Value
    System Node Mass Flow Rate,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    DOAS_ATELIE2 OUTDOOR AIR INLET,    !- Key Value
    System Node Mass Flow Rate,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    DOAS_ATELIE3 OUTDOOR AIR INLET,    !- Key Value
    System Node Mass Flow Rate,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Mean Radiante Temperature,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Thermal Comfort ASHRAE 55 Adaptative Model Temperature,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    DOAS_SALA_AULA OUTDOOR AIR INLET,    !- Key Value
    System Node Mass Flow Rate,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    DOAS_ATELIE1 OUTDOOR AIR INLET,    !- Key Value
    System Node Mass Flow Rate,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    DOAS_ATELIE2 OUTDOOR AIR INLET,    !- Key Value
    System Node Mass Flow Rate,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    DOAS_ATELIE3 OUTDOOR AIR INLET,    !- Key Value
    System Node Mass Flow Rate,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    DOAS_RECEPCAO OUTDOOR AIR INLET,    !- Key Value
    System Node Mass Flow Rate,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    DOAS_SEC_LINSE OUTDOOR AIR INLET,    !- Key Value
    System Node Mass Flow Rate,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    DOAS_LINSE OUTDOOR AIR INLET,    !- Key Value
    System Node Mass Flow Rate,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Meter,
    InteriorEquipment:Electricity:Zone:*,    !- Key Name
    Timestep;                 !- Reporting Frequency

Output:Diagnostics,
    DisplayUnusedSchedules;    !- Key 1
! 
! Cannot find Energy+.idd as specified in Energy+.ini.
! 
! Since the Energy+.IDD file cannot be read no range or choice checking was performed.
! 
! -------------------------------------------------------------
! New objects created from ExpandObjects
! -------------------------------------------------------------
! 

ThermostatSetpoint:DualSetpoint,
  THERMOSTAT_SALA_AULA Dual SP Control,                    !- Name
  TEMP_HEAT_AC_SALA_AULA,                                  !- Heating Setpoint Temperature Schedule Name
  TEMP_COOL_AC_SALA_AULA;                                  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  THERMOSTAT_RECEPCAO Dual SP Control,                     !- Name
  TEMP_HEAT_AC_RECEPCAO,                                   !- Heating Setpoint Temperature Schedule Name
  TEMP_COOL_AC_RECEPCAO;                                   !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  THERMOSTAT_ATELIE1 Dual SP Control,                      !- Name
  TEMP_HEAT_AC_ATELIE1,                                    !- Heating Setpoint Temperature Schedule Name
  TEMP_COOL_AC_ATELIE1;                                    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  THERMOSTAT_ATELIE2 Dual SP Control,                      !- Name
  TEMP_HEAT_AC_ATELIE2,                                    !- Heating Setpoint Temperature Schedule Name
  TEMP_COOL_AC_ATELIE2;                                    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  THERMOSTAT_ATELIE3 Dual SP Control,                      !- Name
  TEMP_HEAT_AC_ATELIE3,                                    !- Heating Setpoint Temperature Schedule Name
  TEMP_COOL_AC_ATELIE3;                                    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  THERMOSTAT_SEC_LINSE Dual SP Control,                    !- Name
  TEMP_HEAT_AC_SEC_LINSE,                                  !- Heating Setpoint Temperature Schedule Name
  TEMP_COOL_AC_SEC_LINSE;                                  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  THERMOSTAT_LINSE Dual SP Control,                        !- Name
  TEMP_HEAT_AC_LINSE,                                      !- Heating Setpoint Temperature Schedule Name
  TEMP_COOL_AC_LINSE;                                      !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  HVACTemplate Any Number;                                 !- Name

Schedule:Compact,
  HVACTemplate-Always 4,                                   !- Name
  HVACTemplate Any Number,                                 !- Schedule Type Limits Name
  Through: 12/31,                                          !- Field 1
  For: AllDays,                                            !- Field 2
  Until: 24:00,                                            !- Field 3
  4;                                                       !- Field 4

ZoneControl:Thermostat,
  RECEPCAO Thermostat,                                     !- Name
  RECEPCAO,                                                !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  THERMOSTAT_RECEPCAO Dual SP Control;                     !- Control Name

Sizing:Zone,
  RECEPCAO,                                                !- Zone or ZoneList Name
  SupplyAirTemperature,                                    !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                                      !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                                   !- Zone Cooling Design Supply Air Temperature Difference {delta C}
  SupplyAirTemperature,                                    !- Zone Heating Design Supply Air Temperature Input Method
  50,                                                      !- Zone Heating Design Supply Air Temperature {C}
  30,                                                      !- Zone Heating Design Supply Air Temperature Difference {delta C}
  0.008,                                                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,                                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                                        !- Design Specification Outdoor Air Object Name
  ,                                                        !- Zone Heating Sizing Factor
  ,                                                        !- Zone Cooling Sizing Factor
  Flow/Zone,                                               !- Cooling Design Air Flow Method
  0.596,                                                   !- Cooling Design Air Flow Rate {m3/s}
  ,                                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Cooling Minimum Air Flow {m3/s}
  0,                                                       !- Cooling Minimum Air Flow Fraction {}
  Flow/Zone,                                               !- Heating Design Air Flow Method
  0.596,                                                   !- Heating Design Air Flow Rate {m3/s}
  ,                                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Heating Maximum Air Flow {m3/s}
  0,                                                       !- Heating Maximum Air Flow Fraction {}
  ;                                                        !- Design Specification Zone Air Distribution Object Name

ZoneHVAC:EquipmentConnections,
  RECEPCAO,                                                !- Zone Name
  RECEPCAO Equipment,                                      !- Zone Conditioning Equipment List Name
  RECEPCAO Inlets,                                         !- Zone Air Inlet Node or NodeList Name
  RECEPCAO PTHP Return,                                    !- Zone Air Exhaust Node or NodeList Name
  RECEPCAO Zone Air Node,                                  !- Zone Air Node Name
  RECEPCAO Return Outlet;                                  !- Zone Return Air Node Name

NodeList,
  RECEPCAO Inlets,                                         !- Name
  RECEPCAO PTHP Supply Inlet,                              !- Node Name
  RECEPCAO DOAS Supply Inlet;                              !- Node Name

ZoneHVAC:EquipmentList,
  RECEPCAO Equipment,                                      !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,                            !- Zone Equipment Object Type
  RECEPCAO DOAS ATU,                                       !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ,                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name
  ZoneHVAC:PackagedTerminalHeatPump,                       !- Zone Equipment Object Type
  RECEPCAO PTHP,                                           !- Zone Equipment Name
  2,                                                       !- Zone Equipment Cooling Sequence
  2,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  RECEPCAO DOAS ATU,                                       !- Name
  RECEPCAO DOAS Supply Inlet,                              !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,                     !- Air Terminal Object Type
  RECEPCAO DOAS Air Terminal;                              !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  RECEPCAO DOAS Air Terminal,                              !- Name
  ,                                                        !- Availability Schedule Name
  RECEPCAO DOAS Supply Inlet,                              !- Air Outlet Node Name
  RECEPCAO Zone Equip Inlet,                               !- Air Inlet Node Name
  autosize,                                                !- Maximum Air Flow Rate {m3/s}
  Constant,                                                !- Zone Minimum Air Flow Input Method
  1.0,                                                     !- Constant Minimum Air Flow Fraction
  ,                                                        !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                                        !- Minimum Air Flow Fraction Schedule Name
  ;                                                        !- Design Specification Outdoor Air Object Name

ZoneHVAC:PackagedTerminalHeatPump,
  RECEPCAO PTHP,                                           !- Name
  AC_RECEPCAO,                                             !- Availability Schedule Name
  RECEPCAO PTHP Return,                                    !- Air Inlet Node Name
  RECEPCAO PTHP Supply Inlet,                              !- Air Outlet Node Name
  OutdoorAir:Mixer,                                        !- Outdoor Air Mixer Object Type
  RECEPCAO PTHP OA Mixing Box,                             !- Outdoor Air Mixer Name
  autosize,                                                !- Cooling Supply Air Flow Rate {m3/s}
  autosize,                                                !- Heating Supply Air Flow Rate {m3/s}
  0,                                                       !- No Load Supply Air Flow Rate {m3/s}
  0.0,                                                     !- Cooling Outdoor Air Flow Rate {m3/s}
  0.0,                                                     !- Heating Outdoor Air Flow Rate {m3/s}
  0.0,                                                     !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                                               !- Supply Air Fan Object Type
  RECEPCAO PTHP Supply Fan,                                !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,                             !- Heating Coil Object Type
  RECEPCAO PTHP Heating Coil,                              !- Heating Coil Name
  0.001,                                                   !- Heating Convergence Tolerance {dimensionless}
  Coil:Cooling:DX:SingleSpeed,                             !- Cooling Coil Object Type
  RECEPCAO PTHP Cooling Coil,                              !- Cooling Coil Name
  0.001,                                                   !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                                   !- Supplemental Heating Coil Object Type
  RECEPCAO PTHP Supp Heating Coil,                         !- Supplemental Heating Coil Name
  autosize,                                                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21,                                                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                                             !- Fan Placement
  HVACTemplate-Always 0;                                   !- Supply Air Fan Operating Mode Schedule Name

Schedule:Compact,
  HVACTemplate-Always 0,                                   !- Name
  HVACTemplate Any Number,                                 !- Schedule Type Limits Name
  Through: 12/31,                                          !- Field 1
  For: AllDays,                                            !- Field 2
  Until: 24:00,                                            !- Field 3
  0;                                                       !- Field 4

Fan:OnOff,
  RECEPCAO PTHP Supply Fan,                                !- Name
  AC_RECEPCAO,                                             !- Availability Schedule Name
  0.7,                                                     !- Fan Efficiency
  75,                                                      !- Pressure Rise {Pa}
  autosize,                                                !- Maximum Flow Rate {m3/s}
  0.9,                                                     !- Motor Efficiency
  1,                                                       !- Motor in Airstream Fraction
  RECEPCAO PTHP Heating Coil Outlet,                       !- Air Inlet Node Name
  RECEPCAO PTHP Supply Fan Outlet;                         !- Air Outlet Node Name

OutdoorAir:Mixer,
  RECEPCAO PTHP OA Mixing Box,                             !- Name
  RECEPCAO PTHP Mixed Air Outlet,                          !- Mixed Air Node Name
  RECEPCAO PTHP Outside Air Inlet,                         !- Outside Air Stream Node Name
  RECEPCAO PTHP Relief Air Outlet,                         !- Relief Air Stream Node Name
  RECEPCAO PTHP Return;                                    !- Return Air Stream Node Name

OutdoorAir:Node,
  RECEPCAO PTHP Outside Air Inlet,                         !- Name
  -1;                                                      !- Height Above Ground

Coil:Cooling:DX:SingleSpeed,
  RECEPCAO PTHP Cooling Coil,                              !- Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- Gross Rated Total Cooling Capacity {W}
  autosize,                                                !- Gross Rated Sensible Heat Ratio
  3.24,                                                    !- Rated COP
  autosize,                                                !- Rated Air Volume Flow Rate {m3/s}
  ,                                                        !- Rated Evaporator Fan Power per Volume Flow Rate {W/(m3/s)}
  RECEPCAO PTHP Mixed Air Outlet,                          !- Air Inlet Node Name
  RECEPCAO PTHP Cooling Coil Outlet,                       !- Air Outlet Node Name
  RECEPCAO PTHP Cooling Coil Cap-FT,                       !- Total Cooling Capacity Modifier Curve (function of temperature)
  RECEPCAO PTHP Cooling Coil Cap-FF,                       !- Total Cooling Capacity Modifier Curve (function of flow fraction)
  RECEPCAO PTHP Cooling Coil EIR-FT,                       !- Energy Input Ratio Modifier Curve (function of temperature)
  RECEPCAO PTHP Cooling Coil EIR-FF,                       !- Energy Input Ratio Modifier Curve (function of flow fraction)
  RECEPCAO PTHP Cooling Coil Coil PLF,                     !- Part Load Fraction Correlation (function of part load ratio)
  ,                                                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                                       !- Nominal Time for Condensate Removal to Begin
  0,                                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
  0,                                                       !- Maximum Cycling Rate
  0,                                                       !- Latent Capacity Time Constant
  RECEPCAO PTHP Cooling Coil Condenser Inlet,              !- Condenser Air Inlet Node Name
  AirCooled,                                               !- Condenser Type
  0,                                                       !- Evaporative Condenser Effectiveness
  ,                                                        !- Evaporative Condenser Air Flow Rate
  0,                                                       !- Evaporative Condenser Pump Rated Power Consumption
  0,                                                       !- Crankcase Heater Capacity
  10;                                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation

Curve:Biquadratic,
  RECEPCAO PTHP Cooling Coil Cap-FT,                       !- Name
  0.942587793,                                             !- Coefficient1 Constant
  0.009543347,                                             !- Coefficient2 x
  0.00068377,                                              !- Coefficient3 x**2
  -0.011042676,                                            !- Coefficient4 y
  0.000005249,                                             !- Coefficient5 y**2
  -0.00000972,                                             !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
  RECEPCAO PTHP Cooling Coil Cap-FF,                       !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Biquadratic,
  RECEPCAO PTHP Cooling Coil EIR-FT,                       !- Name
  0.342414409,                                             !- Coefficient1 Constant
  0.034885008,                                             !- Coefficient2 x
  -0.0006237,                                              !- Coefficient3 x**2
  0.004977216,                                             !- Coefficient4 y
  0.000437951,                                             !- Coefficient5 y**2
  -0.000728028,                                            !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
  RECEPCAO PTHP Cooling Coil EIR-FF,                       !- Name
  1.1552,                                                  !- Coefficient1 Constant
  -0.1808,                                                 !- Coefficient2 x
  0.0256,                                                  !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Quadratic,
  RECEPCAO PTHP Cooling Coil Coil PLF,                     !- Name
  0.85,                                                    !- Coefficient1 Constant
  0.15,                                                    !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

OutdoorAir:Node,
  RECEPCAO PTHP Cooling Coil Condenser Inlet,              !- Name
  -1;                                                      !- Height Above Ground

Coil:Heating:DX:SingleSpeed,
  RECEPCAO PTHP Heating Coil,                              !- Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- Rated Total Heating Capacity {W}
  3.24,                                                    !- Rated COP
  autosize,                                                !- Rated Air Volume Flow Rate {m3/s}
  ,                                                        !- Rated Evaporator Fan Power Per Volume Flow Rate
  RECEPCAO PTHP Cooling Coil Outlet,                       !- Air Inlet Node Name
  RECEPCAO PTHP Heating Coil Outlet,                       !- Air Outlet Node Name
  RECEPCAO PTHP Heating Coil Cap-FT,                       !- Total heating capacity modifier curve (function of temperature)
  RECEPCAO PTHP Heating Coil Cap-FF,                       !- Total heating capacity modifier curve (function of flow fraction)
  RECEPCAO PTHP Heating Coil EIR-FT,                       !- Energy input ratio modifier curve (function of temperature)
  RECEPCAO PTHP Heating Coil EIR-FF,                       !- Energy input ratio modifier curve (function of flow fraction)
  RECEPCAO PTHP Heating Coil PLF,                          !- Part load fraction correlation (function of part load ratio)
  RECEPCAO PTHP Heating Coil DefrEIR-FT,                   !- Defrost energy input ratio modifier curve (function of temperature)
  -8,                                                      !- Minimum Outdoor Dry-bulb Temperature for Compressor Operation {C}
  ,                                                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor
  5,                                                       !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
  0,                                                       !- Crankcase Heater Capacity {W}
  0,                                                       !- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                                            !- Defrost Strategy
  Timed,                                                   !- Defrost Control
  0.058333,                                                !- Defrost Time Period Fraction
  autosize;                                                !- Resistive Defrost Heater Capacity {W}

Curve:Cubic,
  RECEPCAO PTHP Heating Coil Cap-FT,                       !- Name
  0.758746,                                                !- Coefficient1 Constant
  0.027626,                                                !- Coefficient2 x
  0.000148716,                                             !- Coefficient3 x**2
  0.0000034992,                                            !- Coefficient4 x**3
  -20.0,                                                   !- Minimum Value of x
  20.0;                                                    !- Maximum Value of x

Curve:Cubic,
  RECEPCAO PTHP Heating Coil Cap-FF,                       !- Name
  0.84,                                                    !- Coefficient1 Constant
  0.16,                                                    !- Coefficient2 x
  0.0,                                                     !- Coefficient3 x**2
  0.0,                                                     !- Coefficient4 x**3
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Cubic,
  RECEPCAO PTHP Heating Coil EIR-FT,                       !- Name
  1.19248,                                                 !- Coefficient1 Constant
  -0.0300438,                                              !- Coefficient2 x
  0.00103745,                                              !- Coefficient3 x**2
  -0.000023328,                                            !- Coefficient4 x**3
  -20.0,                                                   !- Minimum Value of x
  20.0;                                                    !- Maximum Value of x

Curve:Quadratic,
  RECEPCAO PTHP Heating Coil EIR-FF,                       !- Name
  1.3824,                                                  !- Coefficient1 Constant
  -0.4336,                                                 !- Coefficient2 x
  0.0512,                                                  !- Coefficient3 x**2
  0.0,                                                     !- Minimum Value of x
  1.0;                                                     !- Maximum Value of x

Curve:Quadratic,
  RECEPCAO PTHP Heating Coil PLF,                          !- Name
  0.75,                                                    !- Coefficient1 Constant
  0.25,                                                    !- Coefficient2 x
  0.0,                                                     !- Coefficient3 x**2
  0.0,                                                     !- Minimum Value of x
  1.0;                                                     !- Maximum Value of x

Curve:Biquadratic,
  RECEPCAO PTHP Heating Coil DefrEIR-FT,                   !- Name
  1,                                                       !- Coefficient1 Constant
  0,                                                       !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Coefficient4 y
  0,                                                       !- Coefficient5 y**2
  0,                                                       !- Coefficient6 x*y
  0,                                                       !- Minimum Value of x
  50,                                                      !- Maximum Value of x
  0,                                                       !- Minimum Value of y
  50;                                                      !- Maximum Value of y

Coil:Heating:Electric,
  RECEPCAO PTHP Supp Heating Coil,                         !- Name
  ,                                                        !- Availability Schedule Name
  1,                                                       !- Efficiency
  autosize,                                                !- Nominal Capacity of the Coil {W}
  RECEPCAO PTHP Supply Fan Outlet,                         !- Air Inlet Node Name
  RECEPCAO PTHP Supply Inlet,                              !- Air Outlet Node Name
  ;                                                        !- Coil Temp Setpoint Node

ZoneControl:Thermostat,
  SALA_AULA Thermostat,                                    !- Name
  SALA_AULA,                                               !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  THERMOSTAT_SALA_AULA Dual SP Control;                    !- Control Name

Sizing:Zone,
  SALA_AULA,                                               !- Zone or ZoneList Name
  SupplyAirTemperature,                                    !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                                      !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                                   !- Zone Cooling Design Supply Air Temperature Difference {delta C}
  SupplyAirTemperature,                                    !- Zone Heating Design Supply Air Temperature Input Method
  50,                                                      !- Zone Heating Design Supply Air Temperature {C}
  30,                                                      !- Zone Heating Design Supply Air Temperature Difference {delta C}
  0.008,                                                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,                                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                                        !- Design Specification Outdoor Air Object Name
  ,                                                        !- Zone Heating Sizing Factor
  ,                                                        !- Zone Cooling Sizing Factor
  Flow/Zone,                                               !- Cooling Design Air Flow Method
  0.586,                                                   !- Cooling Design Air Flow Rate {m3/s}
  ,                                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Cooling Minimum Air Flow {m3/s}
  0,                                                       !- Cooling Minimum Air Flow Fraction {}
  Flow/Zone,                                               !- Heating Design Air Flow Method
  0.586,                                                   !- Heating Design Air Flow Rate {m3/s}
  ,                                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Heating Maximum Air Flow {m3/s}
  0,                                                       !- Heating Maximum Air Flow Fraction {}
  ;                                                        !- Design Specification Zone Air Distribution Object Name

ZoneHVAC:EquipmentConnections,
  SALA_AULA,                                               !- Zone Name
  SALA_AULA Equipment,                                     !- Zone Conditioning Equipment List Name
  SALA_AULA Inlets,                                        !- Zone Air Inlet Node or NodeList Name
  SALA_AULA PTHP Return,                                   !- Zone Air Exhaust Node or NodeList Name
  SALA_AULA Zone Air Node,                                 !- Zone Air Node Name
  SALA_AULA Return Outlet;                                 !- Zone Return Air Node Name

NodeList,
  SALA_AULA Inlets,                                        !- Name
  SALA_AULA PTHP Supply Inlet,                             !- Node Name
  SALA_AULA DOAS Supply Inlet;                             !- Node Name

ZoneHVAC:EquipmentList,
  SALA_AULA Equipment,                                     !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,                            !- Zone Equipment Object Type
  SALA_AULA DOAS ATU,                                      !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ,                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name
  ZoneHVAC:PackagedTerminalHeatPump,                       !- Zone Equipment Object Type
  SALA_AULA PTHP,                                          !- Zone Equipment Name
  2,                                                       !- Zone Equipment Cooling Sequence
  2,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  SALA_AULA DOAS ATU,                                      !- Name
  SALA_AULA DOAS Supply Inlet,                             !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,                     !- Air Terminal Object Type
  SALA_AULA DOAS Air Terminal;                             !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  SALA_AULA DOAS Air Terminal,                             !- Name
  ,                                                        !- Availability Schedule Name
  SALA_AULA DOAS Supply Inlet,                             !- Air Outlet Node Name
  SALA_AULA Zone Equip Inlet,                              !- Air Inlet Node Name
  autosize,                                                !- Maximum Air Flow Rate {m3/s}
  Constant,                                                !- Zone Minimum Air Flow Input Method
  1.0,                                                     !- Constant Minimum Air Flow Fraction
  ,                                                        !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                                        !- Minimum Air Flow Fraction Schedule Name
  ;                                                        !- Design Specification Outdoor Air Object Name

ZoneHVAC:PackagedTerminalHeatPump,
  SALA_AULA PTHP,                                          !- Name
  AC_SALA_AULA,                                            !- Availability Schedule Name
  SALA_AULA PTHP Return,                                   !- Air Inlet Node Name
  SALA_AULA PTHP Supply Inlet,                             !- Air Outlet Node Name
  OutdoorAir:Mixer,                                        !- Outdoor Air Mixer Object Type
  SALA_AULA PTHP OA Mixing Box,                            !- Outdoor Air Mixer Name
  autosize,                                                !- Cooling Supply Air Flow Rate {m3/s}
  autosize,                                                !- Heating Supply Air Flow Rate {m3/s}
  0,                                                       !- No Load Supply Air Flow Rate {m3/s}
  0.0,                                                     !- Cooling Outdoor Air Flow Rate {m3/s}
  0.0,                                                     !- Heating Outdoor Air Flow Rate {m3/s}
  0.0,                                                     !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                                               !- Supply Air Fan Object Type
  SALA_AULA PTHP Supply Fan,                               !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,                             !- Heating Coil Object Type
  SALA_AULA PTHP Heating Coil,                             !- Heating Coil Name
  0.001,                                                   !- Heating Convergence Tolerance {dimensionless}
  Coil:Cooling:DX:SingleSpeed,                             !- Cooling Coil Object Type
  SALA_AULA PTHP Cooling Coil,                             !- Cooling Coil Name
  0.001,                                                   !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                                   !- Supplemental Heating Coil Object Type
  SALA_AULA PTHP Supp Heating Coil,                        !- Supplemental Heating Coil Name
  autosize,                                                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21,                                                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                                             !- Fan Placement
  HVACTemplate-Always 0;                                   !- Supply Air Fan Operating Mode Schedule Name

Fan:OnOff,
  SALA_AULA PTHP Supply Fan,                               !- Name
  AC_SALA_AULA,                                            !- Availability Schedule Name
  0.7,                                                     !- Fan Efficiency
  75,                                                      !- Pressure Rise {Pa}
  autosize,                                                !- Maximum Flow Rate {m3/s}
  0.9,                                                     !- Motor Efficiency
  1,                                                       !- Motor in Airstream Fraction
  SALA_AULA PTHP Heating Coil Outlet,                      !- Air Inlet Node Name
  SALA_AULA PTHP Supply Fan Outlet;                        !- Air Outlet Node Name

OutdoorAir:Mixer,
  SALA_AULA PTHP OA Mixing Box,                            !- Name
  SALA_AULA PTHP Mixed Air Outlet,                         !- Mixed Air Node Name
  SALA_AULA PTHP Outside Air Inlet,                        !- Outside Air Stream Node Name
  SALA_AULA PTHP Relief Air Outlet,                        !- Relief Air Stream Node Name
  SALA_AULA PTHP Return;                                   !- Return Air Stream Node Name

OutdoorAir:Node,
  SALA_AULA PTHP Outside Air Inlet,                        !- Name
  -1;                                                      !- Height Above Ground

Coil:Cooling:DX:SingleSpeed,
  SALA_AULA PTHP Cooling Coil,                             !- Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- Gross Rated Total Cooling Capacity {W}
  autosize,                                                !- Gross Rated Sensible Heat Ratio
  3.24,                                                    !- Rated COP
  autosize,                                                !- Rated Air Volume Flow Rate {m3/s}
  ,                                                        !- Rated Evaporator Fan Power per Volume Flow Rate {W/(m3/s)}
  SALA_AULA PTHP Mixed Air Outlet,                         !- Air Inlet Node Name
  SALA_AULA PTHP Cooling Coil Outlet,                      !- Air Outlet Node Name
  SALA_AULA PTHP Cooling Coil Cap-FT,                      !- Total Cooling Capacity Modifier Curve (function of temperature)
  SALA_AULA PTHP Cooling Coil Cap-FF,                      !- Total Cooling Capacity Modifier Curve (function of flow fraction)
  SALA_AULA PTHP Cooling Coil EIR-FT,                      !- Energy Input Ratio Modifier Curve (function of temperature)
  SALA_AULA PTHP Cooling Coil EIR-FF,                      !- Energy Input Ratio Modifier Curve (function of flow fraction)
  SALA_AULA PTHP Cooling Coil Coil PLF,                    !- Part Load Fraction Correlation (function of part load ratio)
  ,                                                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                                       !- Nominal Time for Condensate Removal to Begin
  0,                                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
  0,                                                       !- Maximum Cycling Rate
  0,                                                       !- Latent Capacity Time Constant
  SALA_AULA PTHP Cooling Coil Condenser Inlet,             !- Condenser Air Inlet Node Name
  AirCooled,                                               !- Condenser Type
  0,                                                       !- Evaporative Condenser Effectiveness
  ,                                                        !- Evaporative Condenser Air Flow Rate
  0,                                                       !- Evaporative Condenser Pump Rated Power Consumption
  0,                                                       !- Crankcase Heater Capacity
  10;                                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation

Curve:Biquadratic,
  SALA_AULA PTHP Cooling Coil Cap-FT,                      !- Name
  0.942587793,                                             !- Coefficient1 Constant
  0.009543347,                                             !- Coefficient2 x
  0.00068377,                                              !- Coefficient3 x**2
  -0.011042676,                                            !- Coefficient4 y
  0.000005249,                                             !- Coefficient5 y**2
  -0.00000972,                                             !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
  SALA_AULA PTHP Cooling Coil Cap-FF,                      !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Biquadratic,
  SALA_AULA PTHP Cooling Coil EIR-FT,                      !- Name
  0.342414409,                                             !- Coefficient1 Constant
  0.034885008,                                             !- Coefficient2 x
  -0.0006237,                                              !- Coefficient3 x**2
  0.004977216,                                             !- Coefficient4 y
  0.000437951,                                             !- Coefficient5 y**2
  -0.000728028,                                            !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
  SALA_AULA PTHP Cooling Coil EIR-FF,                      !- Name
  1.1552,                                                  !- Coefficient1 Constant
  -0.1808,                                                 !- Coefficient2 x
  0.0256,                                                  !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Quadratic,
  SALA_AULA PTHP Cooling Coil Coil PLF,                    !- Name
  0.85,                                                    !- Coefficient1 Constant
  0.15,                                                    !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

OutdoorAir:Node,
  SALA_AULA PTHP Cooling Coil Condenser Inlet,             !- Name
  -1;                                                      !- Height Above Ground

Coil:Heating:DX:SingleSpeed,
  SALA_AULA PTHP Heating Coil,                             !- Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- Rated Total Heating Capacity {W}
  3.24,                                                    !- Rated COP
  autosize,                                                !- Rated Air Volume Flow Rate {m3/s}
  ,                                                        !- Rated Evaporator Fan Power Per Volume Flow Rate
  SALA_AULA PTHP Cooling Coil Outlet,                      !- Air Inlet Node Name
  SALA_AULA PTHP Heating Coil Outlet,                      !- Air Outlet Node Name
  SALA_AULA PTHP Heating Coil Cap-FT,                      !- Total heating capacity modifier curve (function of temperature)
  SALA_AULA PTHP Heating Coil Cap-FF,                      !- Total heating capacity modifier curve (function of flow fraction)
  SALA_AULA PTHP Heating Coil EIR-FT,                      !- Energy input ratio modifier curve (function of temperature)
  SALA_AULA PTHP Heating Coil EIR-FF,                      !- Energy input ratio modifier curve (function of flow fraction)
  SALA_AULA PTHP Heating Coil PLF,                         !- Part load fraction correlation (function of part load ratio)
  SALA_AULA PTHP Heating Coil DefrEIR-FT,                  !- Defrost energy input ratio modifier curve (function of temperature)
  -8,                                                      !- Minimum Outdoor Dry-bulb Temperature for Compressor Operation {C}
  ,                                                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor
  5,                                                       !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
  0,                                                       !- Crankcase Heater Capacity {W}
  0,                                                       !- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                                            !- Defrost Strategy
  Timed,                                                   !- Defrost Control
  0.058333,                                                !- Defrost Time Period Fraction
  autosize;                                                !- Resistive Defrost Heater Capacity {W}

Curve:Cubic,
  SALA_AULA PTHP Heating Coil Cap-FT,                      !- Name
  0.758746,                                                !- Coefficient1 Constant
  0.027626,                                                !- Coefficient2 x
  0.000148716,                                             !- Coefficient3 x**2
  0.0000034992,                                            !- Coefficient4 x**3
  -20.0,                                                   !- Minimum Value of x
  20.0;                                                    !- Maximum Value of x

Curve:Cubic,
  SALA_AULA PTHP Heating Coil Cap-FF,                      !- Name
  0.84,                                                    !- Coefficient1 Constant
  0.16,                                                    !- Coefficient2 x
  0.0,                                                     !- Coefficient3 x**2
  0.0,                                                     !- Coefficient4 x**3
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Cubic,
  SALA_AULA PTHP Heating Coil EIR-FT,                      !- Name
  1.19248,                                                 !- Coefficient1 Constant
  -0.0300438,                                              !- Coefficient2 x
  0.00103745,                                              !- Coefficient3 x**2
  -0.000023328,                                            !- Coefficient4 x**3
  -20.0,                                                   !- Minimum Value of x
  20.0;                                                    !- Maximum Value of x

Curve:Quadratic,
  SALA_AULA PTHP Heating Coil EIR-FF,                      !- Name
  1.3824,                                                  !- Coefficient1 Constant
  -0.4336,                                                 !- Coefficient2 x
  0.0512,                                                  !- Coefficient3 x**2
  0.0,                                                     !- Minimum Value of x
  1.0;                                                     !- Maximum Value of x

Curve:Quadratic,
  SALA_AULA PTHP Heating Coil PLF,                         !- Name
  0.75,                                                    !- Coefficient1 Constant
  0.25,                                                    !- Coefficient2 x
  0.0,                                                     !- Coefficient3 x**2
  0.0,                                                     !- Minimum Value of x
  1.0;                                                     !- Maximum Value of x

Curve:Biquadratic,
  SALA_AULA PTHP Heating Coil DefrEIR-FT,                  !- Name
  1,                                                       !- Coefficient1 Constant
  0,                                                       !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Coefficient4 y
  0,                                                       !- Coefficient5 y**2
  0,                                                       !- Coefficient6 x*y
  0,                                                       !- Minimum Value of x
  50,                                                      !- Maximum Value of x
  0,                                                       !- Minimum Value of y
  50;                                                      !- Maximum Value of y

Coil:Heating:Electric,
  SALA_AULA PTHP Supp Heating Coil,                        !- Name
  ,                                                        !- Availability Schedule Name
  1,                                                       !- Efficiency
  autosize,                                                !- Nominal Capacity of the Coil {W}
  SALA_AULA PTHP Supply Fan Outlet,                        !- Air Inlet Node Name
  SALA_AULA PTHP Supply Inlet,                             !- Air Outlet Node Name
  ;                                                        !- Coil Temp Setpoint Node

ZoneControl:Thermostat,
  LINSE Thermostat,                                        !- Name
  LINSE,                                                   !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  THERMOSTAT_LINSE Dual SP Control;                        !- Control Name

Sizing:Zone,
  LINSE,                                                   !- Zone or ZoneList Name
  SupplyAirTemperature,                                    !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                                      !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                                   !- Zone Cooling Design Supply Air Temperature Difference {delta C}
  SupplyAirTemperature,                                    !- Zone Heating Design Supply Air Temperature Input Method
  50,                                                      !- Zone Heating Design Supply Air Temperature {C}
  30,                                                      !- Zone Heating Design Supply Air Temperature Difference {delta C}
  0.008,                                                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,                                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                                        !- Design Specification Outdoor Air Object Name
  ,                                                        !- Zone Heating Sizing Factor
  ,                                                        !- Zone Cooling Sizing Factor
  Flow/Zone,                                               !- Cooling Design Air Flow Method
  0.786,                                                   !- Cooling Design Air Flow Rate {m3/s}
  ,                                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Cooling Minimum Air Flow {m3/s}
  0,                                                       !- Cooling Minimum Air Flow Fraction {}
  Flow/Zone,                                               !- Heating Design Air Flow Method
  0.786,                                                   !- Heating Design Air Flow Rate {m3/s}
  ,                                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Heating Maximum Air Flow {m3/s}
  0,                                                       !- Heating Maximum Air Flow Fraction {}
  ;                                                        !- Design Specification Zone Air Distribution Object Name

ZoneHVAC:EquipmentConnections,
  LINSE,                                                   !- Zone Name
  LINSE Equipment,                                         !- Zone Conditioning Equipment List Name
  LINSE Inlets,                                            !- Zone Air Inlet Node or NodeList Name
  LINSE PTHP Return,                                       !- Zone Air Exhaust Node or NodeList Name
  LINSE Zone Air Node,                                     !- Zone Air Node Name
  LINSE Return Outlet;                                     !- Zone Return Air Node Name

NodeList,
  LINSE Inlets,                                            !- Name
  LINSE PTHP Supply Inlet,                                 !- Node Name
  LINSE DOAS Supply Inlet;                                 !- Node Name

ZoneHVAC:EquipmentList,
  LINSE Equipment,                                         !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,                            !- Zone Equipment Object Type
  LINSE DOAS ATU,                                          !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ,                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name
  ZoneHVAC:PackagedTerminalHeatPump,                       !- Zone Equipment Object Type
  LINSE PTHP,                                              !- Zone Equipment Name
  2,                                                       !- Zone Equipment Cooling Sequence
  2,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  LINSE DOAS ATU,                                          !- Name
  LINSE DOAS Supply Inlet,                                 !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,                     !- Air Terminal Object Type
  LINSE DOAS Air Terminal;                                 !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  LINSE DOAS Air Terminal,                                 !- Name
  ,                                                        !- Availability Schedule Name
  LINSE DOAS Supply Inlet,                                 !- Air Outlet Node Name
  LINSE Zone Equip Inlet,                                  !- Air Inlet Node Name
  autosize,                                                !- Maximum Air Flow Rate {m3/s}
  Constant,                                                !- Zone Minimum Air Flow Input Method
  1.0,                                                     !- Constant Minimum Air Flow Fraction
  ,                                                        !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                                        !- Minimum Air Flow Fraction Schedule Name
  ;                                                        !- Design Specification Outdoor Air Object Name

ZoneHVAC:PackagedTerminalHeatPump,
  LINSE PTHP,                                              !- Name
  AC_LINSE,                                                !- Availability Schedule Name
  LINSE PTHP Return,                                       !- Air Inlet Node Name
  LINSE PTHP Supply Inlet,                                 !- Air Outlet Node Name
  OutdoorAir:Mixer,                                        !- Outdoor Air Mixer Object Type
  LINSE PTHP OA Mixing Box,                                !- Outdoor Air Mixer Name
  autosize,                                                !- Cooling Supply Air Flow Rate {m3/s}
  autosize,                                                !- Heating Supply Air Flow Rate {m3/s}
  0,                                                       !- No Load Supply Air Flow Rate {m3/s}
  0.0,                                                     !- Cooling Outdoor Air Flow Rate {m3/s}
  0.0,                                                     !- Heating Outdoor Air Flow Rate {m3/s}
  0.0,                                                     !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                                               !- Supply Air Fan Object Type
  LINSE PTHP Supply Fan,                                   !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,                             !- Heating Coil Object Type
  LINSE PTHP Heating Coil,                                 !- Heating Coil Name
  0.001,                                                   !- Heating Convergence Tolerance {dimensionless}
  Coil:Cooling:DX:SingleSpeed,                             !- Cooling Coil Object Type
  LINSE PTHP Cooling Coil,                                 !- Cooling Coil Name
  0.001,                                                   !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                                   !- Supplemental Heating Coil Object Type
  LINSE PTHP Supp Heating Coil,                            !- Supplemental Heating Coil Name
  autosize,                                                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21,                                                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                                             !- Fan Placement
  HVACTemplate-Always 0;                                   !- Supply Air Fan Operating Mode Schedule Name

Fan:OnOff,
  LINSE PTHP Supply Fan,                                   !- Name
  AC_LINSE,                                                !- Availability Schedule Name
  0.7,                                                     !- Fan Efficiency
  75,                                                      !- Pressure Rise {Pa}
  autosize,                                                !- Maximum Flow Rate {m3/s}
  0.9,                                                     !- Motor Efficiency
  1,                                                       !- Motor in Airstream Fraction
  LINSE PTHP Heating Coil Outlet,                          !- Air Inlet Node Name
  LINSE PTHP Supply Fan Outlet;                            !- Air Outlet Node Name

OutdoorAir:Mixer,
  LINSE PTHP OA Mixing Box,                                !- Name
  LINSE PTHP Mixed Air Outlet,                             !- Mixed Air Node Name
  LINSE PTHP Outside Air Inlet,                            !- Outside Air Stream Node Name
  LINSE PTHP Relief Air Outlet,                            !- Relief Air Stream Node Name
  LINSE PTHP Return;                                       !- Return Air Stream Node Name

OutdoorAir:Node,
  LINSE PTHP Outside Air Inlet,                            !- Name
  -1;                                                      !- Height Above Ground

Coil:Cooling:DX:SingleSpeed,
  LINSE PTHP Cooling Coil,                                 !- Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- Gross Rated Total Cooling Capacity {W}
  autosize,                                                !- Gross Rated Sensible Heat Ratio
  3.24,                                                    !- Rated COP
  autosize,                                                !- Rated Air Volume Flow Rate {m3/s}
  ,                                                        !- Rated Evaporator Fan Power per Volume Flow Rate {W/(m3/s)}
  LINSE PTHP Mixed Air Outlet,                             !- Air Inlet Node Name
  LINSE PTHP Cooling Coil Outlet,                          !- Air Outlet Node Name
  LINSE PTHP Cooling Coil Cap-FT,                          !- Total Cooling Capacity Modifier Curve (function of temperature)
  LINSE PTHP Cooling Coil Cap-FF,                          !- Total Cooling Capacity Modifier Curve (function of flow fraction)
  LINSE PTHP Cooling Coil EIR-FT,                          !- Energy Input Ratio Modifier Curve (function of temperature)
  LINSE PTHP Cooling Coil EIR-FF,                          !- Energy Input Ratio Modifier Curve (function of flow fraction)
  LINSE PTHP Cooling Coil Coil PLF,                        !- Part Load Fraction Correlation (function of part load ratio)
  ,                                                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                                       !- Nominal Time for Condensate Removal to Begin
  0,                                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
  0,                                                       !- Maximum Cycling Rate
  0,                                                       !- Latent Capacity Time Constant
  LINSE PTHP Cooling Coil Condenser Inlet,                 !- Condenser Air Inlet Node Name
  AirCooled,                                               !- Condenser Type
  0,                                                       !- Evaporative Condenser Effectiveness
  ,                                                        !- Evaporative Condenser Air Flow Rate
  0,                                                       !- Evaporative Condenser Pump Rated Power Consumption
  0,                                                       !- Crankcase Heater Capacity
  10;                                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation

Curve:Biquadratic,
  LINSE PTHP Cooling Coil Cap-FT,                          !- Name
  0.942587793,                                             !- Coefficient1 Constant
  0.009543347,                                             !- Coefficient2 x
  0.00068377,                                              !- Coefficient3 x**2
  -0.011042676,                                            !- Coefficient4 y
  0.000005249,                                             !- Coefficient5 y**2
  -0.00000972,                                             !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
  LINSE PTHP Cooling Coil Cap-FF,                          !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Biquadratic,
  LINSE PTHP Cooling Coil EIR-FT,                          !- Name
  0.342414409,                                             !- Coefficient1 Constant
  0.034885008,                                             !- Coefficient2 x
  -0.0006237,                                              !- Coefficient3 x**2
  0.004977216,                                             !- Coefficient4 y
  0.000437951,                                             !- Coefficient5 y**2
  -0.000728028,                                            !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
  LINSE PTHP Cooling Coil EIR-FF,                          !- Name
  1.1552,                                                  !- Coefficient1 Constant
  -0.1808,                                                 !- Coefficient2 x
  0.0256,                                                  !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Quadratic,
  LINSE PTHP Cooling Coil Coil PLF,                        !- Name
  0.85,                                                    !- Coefficient1 Constant
  0.15,                                                    !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

OutdoorAir:Node,
  LINSE PTHP Cooling Coil Condenser Inlet,                 !- Name
  -1;                                                      !- Height Above Ground

Coil:Heating:DX:SingleSpeed,
  LINSE PTHP Heating Coil,                                 !- Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- Rated Total Heating Capacity {W}
  3.24,                                                    !- Rated COP
  autosize,                                                !- Rated Air Volume Flow Rate {m3/s}
  ,                                                        !- Rated Evaporator Fan Power Per Volume Flow Rate
  LINSE PTHP Cooling Coil Outlet,                          !- Air Inlet Node Name
  LINSE PTHP Heating Coil Outlet,                          !- Air Outlet Node Name
  LINSE PTHP Heating Coil Cap-FT,                          !- Total heating capacity modifier curve (function of temperature)
  LINSE PTHP Heating Coil Cap-FF,                          !- Total heating capacity modifier curve (function of flow fraction)
  LINSE PTHP Heating Coil EIR-FT,                          !- Energy input ratio modifier curve (function of temperature)
  LINSE PTHP Heating Coil EIR-FF,                          !- Energy input ratio modifier curve (function of flow fraction)
  LINSE PTHP Heating Coil PLF,                             !- Part load fraction correlation (function of part load ratio)
  LINSE PTHP Heating Coil DefrEIR-FT,                      !- Defrost energy input ratio modifier curve (function of temperature)
  -8,                                                      !- Minimum Outdoor Dry-bulb Temperature for Compressor Operation {C}
  ,                                                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor
  5,                                                       !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
  0,                                                       !- Crankcase Heater Capacity {W}
  0,                                                       !- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                                            !- Defrost Strategy
  Timed,                                                   !- Defrost Control
  0.058333,                                                !- Defrost Time Period Fraction
  autosize;                                                !- Resistive Defrost Heater Capacity {W}

Curve:Cubic,
  LINSE PTHP Heating Coil Cap-FT,                          !- Name
  0.758746,                                                !- Coefficient1 Constant
  0.027626,                                                !- Coefficient2 x
  0.000148716,                                             !- Coefficient3 x**2
  0.0000034992,                                            !- Coefficient4 x**3
  -20.0,                                                   !- Minimum Value of x
  20.0;                                                    !- Maximum Value of x

Curve:Cubic,
  LINSE PTHP Heating Coil Cap-FF,                          !- Name
  0.84,                                                    !- Coefficient1 Constant
  0.16,                                                    !- Coefficient2 x
  0.0,                                                     !- Coefficient3 x**2
  0.0,                                                     !- Coefficient4 x**3
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Cubic,
  LINSE PTHP Heating Coil EIR-FT,                          !- Name
  1.19248,                                                 !- Coefficient1 Constant
  -0.0300438,                                              !- Coefficient2 x
  0.00103745,                                              !- Coefficient3 x**2
  -0.000023328,                                            !- Coefficient4 x**3
  -20.0,                                                   !- Minimum Value of x
  20.0;                                                    !- Maximum Value of x

Curve:Quadratic,
  LINSE PTHP Heating Coil EIR-FF,                          !- Name
  1.3824,                                                  !- Coefficient1 Constant
  -0.4336,                                                 !- Coefficient2 x
  0.0512,                                                  !- Coefficient3 x**2
  0.0,                                                     !- Minimum Value of x
  1.0;                                                     !- Maximum Value of x

Curve:Quadratic,
  LINSE PTHP Heating Coil PLF,                             !- Name
  0.75,                                                    !- Coefficient1 Constant
  0.25,                                                    !- Coefficient2 x
  0.0,                                                     !- Coefficient3 x**2
  0.0,                                                     !- Minimum Value of x
  1.0;                                                     !- Maximum Value of x

Curve:Biquadratic,
  LINSE PTHP Heating Coil DefrEIR-FT,                      !- Name
  1,                                                       !- Coefficient1 Constant
  0,                                                       !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Coefficient4 y
  0,                                                       !- Coefficient5 y**2
  0,                                                       !- Coefficient6 x*y
  0,                                                       !- Minimum Value of x
  50,                                                      !- Maximum Value of x
  0,                                                       !- Minimum Value of y
  50;                                                      !- Maximum Value of y

Coil:Heating:Electric,
  LINSE PTHP Supp Heating Coil,                            !- Name
  ,                                                        !- Availability Schedule Name
  1,                                                       !- Efficiency
  autosize,                                                !- Nominal Capacity of the Coil {W}
  LINSE PTHP Supply Fan Outlet,                            !- Air Inlet Node Name
  LINSE PTHP Supply Inlet,                                 !- Air Outlet Node Name
  ;                                                        !- Coil Temp Setpoint Node

ZoneControl:Thermostat,
  SEC_LINSE Thermostat,                                    !- Name
  SEC_LINSE,                                               !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  THERMOSTAT_SEC_LINSE Dual SP Control;                    !- Control Name

Sizing:Zone,
  SEC_LINSE,                                               !- Zone or ZoneList Name
  SupplyAirTemperature,                                    !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                                      !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                                   !- Zone Cooling Design Supply Air Temperature Difference {delta C}
  SupplyAirTemperature,                                    !- Zone Heating Design Supply Air Temperature Input Method
  50,                                                      !- Zone Heating Design Supply Air Temperature {C}
  30,                                                      !- Zone Heating Design Supply Air Temperature Difference {delta C}
  0.008,                                                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,                                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                                        !- Design Specification Outdoor Air Object Name
  ,                                                        !- Zone Heating Sizing Factor
  ,                                                        !- Zone Cooling Sizing Factor
  Flow/Zone,                                               !- Cooling Design Air Flow Method
  0.182,                                                   !- Cooling Design Air Flow Rate {m3/s}
  ,                                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Cooling Minimum Air Flow {m3/s}
  0,                                                       !- Cooling Minimum Air Flow Fraction {}
  Flow/Zone,                                               !- Heating Design Air Flow Method
  0.182,                                                   !- Heating Design Air Flow Rate {m3/s}
  ,                                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Heating Maximum Air Flow {m3/s}
  0,                                                       !- Heating Maximum Air Flow Fraction {}
  ;                                                        !- Design Specification Zone Air Distribution Object Name

ZoneHVAC:EquipmentConnections,
  SEC_LINSE,                                               !- Zone Name
  SEC_LINSE Equipment,                                     !- Zone Conditioning Equipment List Name
  SEC_LINSE Inlets,                                        !- Zone Air Inlet Node or NodeList Name
  SEC_LINSE PTHP Return,                                   !- Zone Air Exhaust Node or NodeList Name
  SEC_LINSE Zone Air Node,                                 !- Zone Air Node Name
  SEC_LINSE Return Outlet;                                 !- Zone Return Air Node Name

NodeList,
  SEC_LINSE Inlets,                                        !- Name
  SEC_LINSE PTHP Supply Inlet,                             !- Node Name
  SEC_LINSE DOAS Supply Inlet;                             !- Node Name

ZoneHVAC:EquipmentList,
  SEC_LINSE Equipment,                                     !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,                            !- Zone Equipment Object Type
  SEC_LINSE DOAS ATU,                                      !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ,                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name
  ZoneHVAC:PackagedTerminalHeatPump,                       !- Zone Equipment Object Type
  SEC_LINSE PTHP,                                          !- Zone Equipment Name
  2,                                                       !- Zone Equipment Cooling Sequence
  2,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  SEC_LINSE DOAS ATU,                                      !- Name
  SEC_LINSE DOAS Supply Inlet,                             !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,                     !- Air Terminal Object Type
  SEC_LINSE DOAS Air Terminal;                             !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  SEC_LINSE DOAS Air Terminal,                             !- Name
  ,                                                        !- Availability Schedule Name
  SEC_LINSE DOAS Supply Inlet,                             !- Air Outlet Node Name
  SEC_LINSE Zone Equip Inlet,                              !- Air Inlet Node Name
  autosize,                                                !- Maximum Air Flow Rate {m3/s}
  Constant,                                                !- Zone Minimum Air Flow Input Method
  1.0,                                                     !- Constant Minimum Air Flow Fraction
  ,                                                        !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                                        !- Minimum Air Flow Fraction Schedule Name
  ;                                                        !- Design Specification Outdoor Air Object Name

ZoneHVAC:PackagedTerminalHeatPump,
  SEC_LINSE PTHP,                                          !- Name
  AC_SEC_LINSE,                                            !- Availability Schedule Name
  SEC_LINSE PTHP Return,                                   !- Air Inlet Node Name
  SEC_LINSE PTHP Supply Inlet,                             !- Air Outlet Node Name
  OutdoorAir:Mixer,                                        !- Outdoor Air Mixer Object Type
  SEC_LINSE PTHP OA Mixing Box,                            !- Outdoor Air Mixer Name
  autosize,                                                !- Cooling Supply Air Flow Rate {m3/s}
  autosize,                                                !- Heating Supply Air Flow Rate {m3/s}
  0,                                                       !- No Load Supply Air Flow Rate {m3/s}
  0.0,                                                     !- Cooling Outdoor Air Flow Rate {m3/s}
  0.0,                                                     !- Heating Outdoor Air Flow Rate {m3/s}
  0.0,                                                     !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                                               !- Supply Air Fan Object Type
  SEC_LINSE PTHP Supply Fan,                               !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,                             !- Heating Coil Object Type
  SEC_LINSE PTHP Heating Coil,                             !- Heating Coil Name
  0.001,                                                   !- Heating Convergence Tolerance {dimensionless}
  Coil:Cooling:DX:SingleSpeed,                             !- Cooling Coil Object Type
  SEC_LINSE PTHP Cooling Coil,                             !- Cooling Coil Name
  0.001,                                                   !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                                   !- Supplemental Heating Coil Object Type
  SEC_LINSE PTHP Supp Heating Coil,                        !- Supplemental Heating Coil Name
  autosize,                                                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21,                                                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                                             !- Fan Placement
  HVACTemplate-Always 0;                                   !- Supply Air Fan Operating Mode Schedule Name

Fan:OnOff,
  SEC_LINSE PTHP Supply Fan,                               !- Name
  AC_SEC_LINSE,                                            !- Availability Schedule Name
  0.7,                                                     !- Fan Efficiency
  75,                                                      !- Pressure Rise {Pa}
  autosize,                                                !- Maximum Flow Rate {m3/s}
  0.9,                                                     !- Motor Efficiency
  1,                                                       !- Motor in Airstream Fraction
  SEC_LINSE PTHP Heating Coil Outlet,                      !- Air Inlet Node Name
  SEC_LINSE PTHP Supply Fan Outlet;                        !- Air Outlet Node Name

OutdoorAir:Mixer,
  SEC_LINSE PTHP OA Mixing Box,                            !- Name
  SEC_LINSE PTHP Mixed Air Outlet,                         !- Mixed Air Node Name
  SEC_LINSE PTHP Outside Air Inlet,                        !- Outside Air Stream Node Name
  SEC_LINSE PTHP Relief Air Outlet,                        !- Relief Air Stream Node Name
  SEC_LINSE PTHP Return;                                   !- Return Air Stream Node Name

OutdoorAir:Node,
  SEC_LINSE PTHP Outside Air Inlet,                        !- Name
  -1;                                                      !- Height Above Ground

Coil:Cooling:DX:SingleSpeed,
  SEC_LINSE PTHP Cooling Coil,                             !- Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- Gross Rated Total Cooling Capacity {W}
  autosize,                                                !- Gross Rated Sensible Heat Ratio
  3.24,                                                    !- Rated COP
  autosize,                                                !- Rated Air Volume Flow Rate {m3/s}
  ,                                                        !- Rated Evaporator Fan Power per Volume Flow Rate {W/(m3/s)}
  SEC_LINSE PTHP Mixed Air Outlet,                         !- Air Inlet Node Name
  SEC_LINSE PTHP Cooling Coil Outlet,                      !- Air Outlet Node Name
  SEC_LINSE PTHP Cooling Coil Cap-FT,                      !- Total Cooling Capacity Modifier Curve (function of temperature)
  SEC_LINSE PTHP Cooling Coil Cap-FF,                      !- Total Cooling Capacity Modifier Curve (function of flow fraction)
  SEC_LINSE PTHP Cooling Coil EIR-FT,                      !- Energy Input Ratio Modifier Curve (function of temperature)
  SEC_LINSE PTHP Cooling Coil EIR-FF,                      !- Energy Input Ratio Modifier Curve (function of flow fraction)
  SEC_LINSE PTHP Cooling Coil Coil PLF,                    !- Part Load Fraction Correlation (function of part load ratio)
  ,                                                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                                       !- Nominal Time for Condensate Removal to Begin
  0,                                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
  0,                                                       !- Maximum Cycling Rate
  0,                                                       !- Latent Capacity Time Constant
  SEC_LINSE PTHP Cooling Coil Condenser Inlet,             !- Condenser Air Inlet Node Name
  AirCooled,                                               !- Condenser Type
  0,                                                       !- Evaporative Condenser Effectiveness
  ,                                                        !- Evaporative Condenser Air Flow Rate
  0,                                                       !- Evaporative Condenser Pump Rated Power Consumption
  0,                                                       !- Crankcase Heater Capacity
  10;                                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation

Curve:Biquadratic,
  SEC_LINSE PTHP Cooling Coil Cap-FT,                      !- Name
  0.942587793,                                             !- Coefficient1 Constant
  0.009543347,                                             !- Coefficient2 x
  0.00068377,                                              !- Coefficient3 x**2
  -0.011042676,                                            !- Coefficient4 y
  0.000005249,                                             !- Coefficient5 y**2
  -0.00000972,                                             !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
  SEC_LINSE PTHP Cooling Coil Cap-FF,                      !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Biquadratic,
  SEC_LINSE PTHP Cooling Coil EIR-FT,                      !- Name
  0.342414409,                                             !- Coefficient1 Constant
  0.034885008,                                             !- Coefficient2 x
  -0.0006237,                                              !- Coefficient3 x**2
  0.004977216,                                             !- Coefficient4 y
  0.000437951,                                             !- Coefficient5 y**2
  -0.000728028,                                            !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
  SEC_LINSE PTHP Cooling Coil EIR-FF,                      !- Name
  1.1552,                                                  !- Coefficient1 Constant
  -0.1808,                                                 !- Coefficient2 x
  0.0256,                                                  !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Quadratic,
  SEC_LINSE PTHP Cooling Coil Coil PLF,                    !- Name
  0.85,                                                    !- Coefficient1 Constant
  0.15,                                                    !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

OutdoorAir:Node,
  SEC_LINSE PTHP Cooling Coil Condenser Inlet,             !- Name
  -1;                                                      !- Height Above Ground

Coil:Heating:DX:SingleSpeed,
  SEC_LINSE PTHP Heating Coil,                             !- Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- Rated Total Heating Capacity {W}
  3.24,                                                    !- Rated COP
  autosize,                                                !- Rated Air Volume Flow Rate {m3/s}
  ,                                                        !- Rated Evaporator Fan Power Per Volume Flow Rate
  SEC_LINSE PTHP Cooling Coil Outlet,                      !- Air Inlet Node Name
  SEC_LINSE PTHP Heating Coil Outlet,                      !- Air Outlet Node Name
  SEC_LINSE PTHP Heating Coil Cap-FT,                      !- Total heating capacity modifier curve (function of temperature)
  SEC_LINSE PTHP Heating Coil Cap-FF,                      !- Total heating capacity modifier curve (function of flow fraction)
  SEC_LINSE PTHP Heating Coil EIR-FT,                      !- Energy input ratio modifier curve (function of temperature)
  SEC_LINSE PTHP Heating Coil EIR-FF,                      !- Energy input ratio modifier curve (function of flow fraction)
  SEC_LINSE PTHP Heating Coil PLF,                         !- Part load fraction correlation (function of part load ratio)
  SEC_LINSE PTHP Heating Coil DefrEIR-FT,                  !- Defrost energy input ratio modifier curve (function of temperature)
  -8,                                                      !- Minimum Outdoor Dry-bulb Temperature for Compressor Operation {C}
  ,                                                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor
  5,                                                       !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
  0,                                                       !- Crankcase Heater Capacity {W}
  0,                                                       !- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                                            !- Defrost Strategy
  Timed,                                                   !- Defrost Control
  0.058333,                                                !- Defrost Time Period Fraction
  autosize;                                                !- Resistive Defrost Heater Capacity {W}

Curve:Cubic,
  SEC_LINSE PTHP Heating Coil Cap-FT,                      !- Name
  0.758746,                                                !- Coefficient1 Constant
  0.027626,                                                !- Coefficient2 x
  0.000148716,                                             !- Coefficient3 x**2
  0.0000034992,                                            !- Coefficient4 x**3
  -20.0,                                                   !- Minimum Value of x
  20.0;                                                    !- Maximum Value of x

Curve:Cubic,
  SEC_LINSE PTHP Heating Coil Cap-FF,                      !- Name
  0.84,                                                    !- Coefficient1 Constant
  0.16,                                                    !- Coefficient2 x
  0.0,                                                     !- Coefficient3 x**2
  0.0,                                                     !- Coefficient4 x**3
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Cubic,
  SEC_LINSE PTHP Heating Coil EIR-FT,                      !- Name
  1.19248,                                                 !- Coefficient1 Constant
  -0.0300438,                                              !- Coefficient2 x
  0.00103745,                                              !- Coefficient3 x**2
  -0.000023328,                                            !- Coefficient4 x**3
  -20.0,                                                   !- Minimum Value of x
  20.0;                                                    !- Maximum Value of x

Curve:Quadratic,
  SEC_LINSE PTHP Heating Coil EIR-FF,                      !- Name
  1.3824,                                                  !- Coefficient1 Constant
  -0.4336,                                                 !- Coefficient2 x
  0.0512,                                                  !- Coefficient3 x**2
  0.0,                                                     !- Minimum Value of x
  1.0;                                                     !- Maximum Value of x

Curve:Quadratic,
  SEC_LINSE PTHP Heating Coil PLF,                         !- Name
  0.75,                                                    !- Coefficient1 Constant
  0.25,                                                    !- Coefficient2 x
  0.0,                                                     !- Coefficient3 x**2
  0.0,                                                     !- Minimum Value of x
  1.0;                                                     !- Maximum Value of x

Curve:Biquadratic,
  SEC_LINSE PTHP Heating Coil DefrEIR-FT,                  !- Name
  1,                                                       !- Coefficient1 Constant
  0,                                                       !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Coefficient4 y
  0,                                                       !- Coefficient5 y**2
  0,                                                       !- Coefficient6 x*y
  0,                                                       !- Minimum Value of x
  50,                                                      !- Maximum Value of x
  0,                                                       !- Minimum Value of y
  50;                                                      !- Maximum Value of y

Coil:Heating:Electric,
  SEC_LINSE PTHP Supp Heating Coil,                        !- Name
  ,                                                        !- Availability Schedule Name
  1,                                                       !- Efficiency
  autosize,                                                !- Nominal Capacity of the Coil {W}
  SEC_LINSE PTHP Supply Fan Outlet,                        !- Air Inlet Node Name
  SEC_LINSE PTHP Supply Inlet,                             !- Air Outlet Node Name
  ;                                                        !- Coil Temp Setpoint Node

ZoneControl:Thermostat,
  ATELIE1 Thermostat,                                      !- Name
  ATELIE1,                                                 !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  THERMOSTAT_ATELIE1 Dual SP Control;                      !- Control Name

Sizing:Zone,
  ATELIE1,                                                 !- Zone or ZoneList Name
  SupplyAirTemperature,                                    !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                                      !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                                   !- Zone Cooling Design Supply Air Temperature Difference {delta C}
  SupplyAirTemperature,                                    !- Zone Heating Design Supply Air Temperature Input Method
  50,                                                      !- Zone Heating Design Supply Air Temperature {C}
  30,                                                      !- Zone Heating Design Supply Air Temperature Difference {delta C}
  0.008,                                                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,                                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                                        !- Design Specification Outdoor Air Object Name
  ,                                                        !- Zone Heating Sizing Factor
  ,                                                        !- Zone Cooling Sizing Factor
  Flow/Zone,                                               !- Cooling Design Air Flow Method
  0.596,                                                   !- Cooling Design Air Flow Rate {m3/s}
  ,                                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Cooling Minimum Air Flow {m3/s}
  0,                                                       !- Cooling Minimum Air Flow Fraction {}
  Flow/Zone,                                               !- Heating Design Air Flow Method
  0.596,                                                   !- Heating Design Air Flow Rate {m3/s}
  ,                                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Heating Maximum Air Flow {m3/s}
  0,                                                       !- Heating Maximum Air Flow Fraction {}
  ;                                                        !- Design Specification Zone Air Distribution Object Name

ZoneHVAC:EquipmentConnections,
  ATELIE1,                                                 !- Zone Name
  ATELIE1 Equipment,                                       !- Zone Conditioning Equipment List Name
  ATELIE1 Inlets,                                          !- Zone Air Inlet Node or NodeList Name
  ATELIE1 PTHP Return,                                     !- Zone Air Exhaust Node or NodeList Name
  ATELIE1 Zone Air Node,                                   !- Zone Air Node Name
  ATELIE1 Return Outlet;                                   !- Zone Return Air Node Name

NodeList,
  ATELIE1 Inlets,                                          !- Name
  ATELIE1 PTHP Supply Inlet,                               !- Node Name
  ATELIE1 DOAS Supply Inlet;                               !- Node Name

ZoneHVAC:EquipmentList,
  ATELIE1 Equipment,                                       !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,                            !- Zone Equipment Object Type
  ATELIE1 DOAS ATU,                                        !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ,                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name
  ZoneHVAC:PackagedTerminalHeatPump,                       !- Zone Equipment Object Type
  ATELIE1 PTHP,                                            !- Zone Equipment Name
  2,                                                       !- Zone Equipment Cooling Sequence
  2,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  ATELIE1 DOAS ATU,                                        !- Name
  ATELIE1 DOAS Supply Inlet,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,                     !- Air Terminal Object Type
  ATELIE1 DOAS Air Terminal;                               !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  ATELIE1 DOAS Air Terminal,                               !- Name
  ,                                                        !- Availability Schedule Name
  ATELIE1 DOAS Supply Inlet,                               !- Air Outlet Node Name
  ATELIE1 Zone Equip Inlet,                                !- Air Inlet Node Name
  autosize,                                                !- Maximum Air Flow Rate {m3/s}
  Constant,                                                !- Zone Minimum Air Flow Input Method
  1.0,                                                     !- Constant Minimum Air Flow Fraction
  ,                                                        !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                                        !- Minimum Air Flow Fraction Schedule Name
  ;                                                        !- Design Specification Outdoor Air Object Name

ZoneHVAC:PackagedTerminalHeatPump,
  ATELIE1 PTHP,                                            !- Name
  AC_ATELIE1,                                              !- Availability Schedule Name
  ATELIE1 PTHP Return,                                     !- Air Inlet Node Name
  ATELIE1 PTHP Supply Inlet,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                                        !- Outdoor Air Mixer Object Type
  ATELIE1 PTHP OA Mixing Box,                              !- Outdoor Air Mixer Name
  autosize,                                                !- Cooling Supply Air Flow Rate {m3/s}
  autosize,                                                !- Heating Supply Air Flow Rate {m3/s}
  0,                                                       !- No Load Supply Air Flow Rate {m3/s}
  0.0,                                                     !- Cooling Outdoor Air Flow Rate {m3/s}
  0.0,                                                     !- Heating Outdoor Air Flow Rate {m3/s}
  0.0,                                                     !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                                               !- Supply Air Fan Object Type
  ATELIE1 PTHP Supply Fan,                                 !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,                             !- Heating Coil Object Type
  ATELIE1 PTHP Heating Coil,                               !- Heating Coil Name
  0.001,                                                   !- Heating Convergence Tolerance {dimensionless}
  Coil:Cooling:DX:SingleSpeed,                             !- Cooling Coil Object Type
  ATELIE1 PTHP Cooling Coil,                               !- Cooling Coil Name
  0.001,                                                   !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                                   !- Supplemental Heating Coil Object Type
  ATELIE1 PTHP Supp Heating Coil,                          !- Supplemental Heating Coil Name
  autosize,                                                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21,                                                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                                             !- Fan Placement
  HVACTemplate-Always 0;                                   !- Supply Air Fan Operating Mode Schedule Name

Fan:OnOff,
  ATELIE1 PTHP Supply Fan,                                 !- Name
  AC_ATELIE1,                                              !- Availability Schedule Name
  0.7,                                                     !- Fan Efficiency
  75,                                                      !- Pressure Rise {Pa}
  autosize,                                                !- Maximum Flow Rate {m3/s}
  0.9,                                                     !- Motor Efficiency
  1,                                                       !- Motor in Airstream Fraction
  ATELIE1 PTHP Heating Coil Outlet,                        !- Air Inlet Node Name
  ATELIE1 PTHP Supply Fan Outlet;                          !- Air Outlet Node Name

OutdoorAir:Mixer,
  ATELIE1 PTHP OA Mixing Box,                              !- Name
  ATELIE1 PTHP Mixed Air Outlet,                           !- Mixed Air Node Name
  ATELIE1 PTHP Outside Air Inlet,                          !- Outside Air Stream Node Name
  ATELIE1 PTHP Relief Air Outlet,                          !- Relief Air Stream Node Name
  ATELIE1 PTHP Return;                                     !- Return Air Stream Node Name

OutdoorAir:Node,
  ATELIE1 PTHP Outside Air Inlet,                          !- Name
  -1;                                                      !- Height Above Ground

Coil:Cooling:DX:SingleSpeed,
  ATELIE1 PTHP Cooling Coil,                               !- Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- Gross Rated Total Cooling Capacity {W}
  autosize,                                                !- Gross Rated Sensible Heat Ratio
  3.24,                                                    !- Rated COP
  autosize,                                                !- Rated Air Volume Flow Rate {m3/s}
  ,                                                        !- Rated Evaporator Fan Power per Volume Flow Rate {W/(m3/s)}
  ATELIE1 PTHP Mixed Air Outlet,                           !- Air Inlet Node Name
  ATELIE1 PTHP Cooling Coil Outlet,                        !- Air Outlet Node Name
  ATELIE1 PTHP Cooling Coil Cap-FT,                        !- Total Cooling Capacity Modifier Curve (function of temperature)
  ATELIE1 PTHP Cooling Coil Cap-FF,                        !- Total Cooling Capacity Modifier Curve (function of flow fraction)
  ATELIE1 PTHP Cooling Coil EIR-FT,                        !- Energy Input Ratio Modifier Curve (function of temperature)
  ATELIE1 PTHP Cooling Coil EIR-FF,                        !- Energy Input Ratio Modifier Curve (function of flow fraction)
  ATELIE1 PTHP Cooling Coil Coil PLF,                      !- Part Load Fraction Correlation (function of part load ratio)
  ,                                                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                                       !- Nominal Time for Condensate Removal to Begin
  0,                                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
  0,                                                       !- Maximum Cycling Rate
  0,                                                       !- Latent Capacity Time Constant
  ATELIE1 PTHP Cooling Coil Condenser Inlet,               !- Condenser Air Inlet Node Name
  AirCooled,                                               !- Condenser Type
  0,                                                       !- Evaporative Condenser Effectiveness
  ,                                                        !- Evaporative Condenser Air Flow Rate
  0,                                                       !- Evaporative Condenser Pump Rated Power Consumption
  0,                                                       !- Crankcase Heater Capacity
  10;                                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation

Curve:Biquadratic,
  ATELIE1 PTHP Cooling Coil Cap-FT,                        !- Name
  0.942587793,                                             !- Coefficient1 Constant
  0.009543347,                                             !- Coefficient2 x
  0.00068377,                                              !- Coefficient3 x**2
  -0.011042676,                                            !- Coefficient4 y
  0.000005249,                                             !- Coefficient5 y**2
  -0.00000972,                                             !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
  ATELIE1 PTHP Cooling Coil Cap-FF,                        !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Biquadratic,
  ATELIE1 PTHP Cooling Coil EIR-FT,                        !- Name
  0.342414409,                                             !- Coefficient1 Constant
  0.034885008,                                             !- Coefficient2 x
  -0.0006237,                                              !- Coefficient3 x**2
  0.004977216,                                             !- Coefficient4 y
  0.000437951,                                             !- Coefficient5 y**2
  -0.000728028,                                            !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
  ATELIE1 PTHP Cooling Coil EIR-FF,                        !- Name
  1.1552,                                                  !- Coefficient1 Constant
  -0.1808,                                                 !- Coefficient2 x
  0.0256,                                                  !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Quadratic,
  ATELIE1 PTHP Cooling Coil Coil PLF,                      !- Name
  0.85,                                                    !- Coefficient1 Constant
  0.15,                                                    !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

OutdoorAir:Node,
  ATELIE1 PTHP Cooling Coil Condenser Inlet,               !- Name
  -1;                                                      !- Height Above Ground

Coil:Heating:DX:SingleSpeed,
  ATELIE1 PTHP Heating Coil,                               !- Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- Rated Total Heating Capacity {W}
  3.24,                                                    !- Rated COP
  autosize,                                                !- Rated Air Volume Flow Rate {m3/s}
  ,                                                        !- Rated Evaporator Fan Power Per Volume Flow Rate
  ATELIE1 PTHP Cooling Coil Outlet,                        !- Air Inlet Node Name
  ATELIE1 PTHP Heating Coil Outlet,                        !- Air Outlet Node Name
  ATELIE1 PTHP Heating Coil Cap-FT,                        !- Total heating capacity modifier curve (function of temperature)
  ATELIE1 PTHP Heating Coil Cap-FF,                        !- Total heating capacity modifier curve (function of flow fraction)
  ATELIE1 PTHP Heating Coil EIR-FT,                        !- Energy input ratio modifier curve (function of temperature)
  ATELIE1 PTHP Heating Coil EIR-FF,                        !- Energy input ratio modifier curve (function of flow fraction)
  ATELIE1 PTHP Heating Coil PLF,                           !- Part load fraction correlation (function of part load ratio)
  ATELIE1 PTHP Heating Coil DefrEIR-FT,                    !- Defrost energy input ratio modifier curve (function of temperature)
  -8,                                                      !- Minimum Outdoor Dry-bulb Temperature for Compressor Operation {C}
  ,                                                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor
  5,                                                       !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
  0,                                                       !- Crankcase Heater Capacity {W}
  0,                                                       !- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                                            !- Defrost Strategy
  Timed,                                                   !- Defrost Control
  0.058333,                                                !- Defrost Time Period Fraction
  autosize;                                                !- Resistive Defrost Heater Capacity {W}

Curve:Cubic,
  ATELIE1 PTHP Heating Coil Cap-FT,                        !- Name
  0.758746,                                                !- Coefficient1 Constant
  0.027626,                                                !- Coefficient2 x
  0.000148716,                                             !- Coefficient3 x**2
  0.0000034992,                                            !- Coefficient4 x**3
  -20.0,                                                   !- Minimum Value of x
  20.0;                                                    !- Maximum Value of x

Curve:Cubic,
  ATELIE1 PTHP Heating Coil Cap-FF,                        !- Name
  0.84,                                                    !- Coefficient1 Constant
  0.16,                                                    !- Coefficient2 x
  0.0,                                                     !- Coefficient3 x**2
  0.0,                                                     !- Coefficient4 x**3
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Cubic,
  ATELIE1 PTHP Heating Coil EIR-FT,                        !- Name
  1.19248,                                                 !- Coefficient1 Constant
  -0.0300438,                                              !- Coefficient2 x
  0.00103745,                                              !- Coefficient3 x**2
  -0.000023328,                                            !- Coefficient4 x**3
  -20.0,                                                   !- Minimum Value of x
  20.0;                                                    !- Maximum Value of x

Curve:Quadratic,
  ATELIE1 PTHP Heating Coil EIR-FF,                        !- Name
  1.3824,                                                  !- Coefficient1 Constant
  -0.4336,                                                 !- Coefficient2 x
  0.0512,                                                  !- Coefficient3 x**2
  0.0,                                                     !- Minimum Value of x
  1.0;                                                     !- Maximum Value of x

Curve:Quadratic,
  ATELIE1 PTHP Heating Coil PLF,                           !- Name
  0.75,                                                    !- Coefficient1 Constant
  0.25,                                                    !- Coefficient2 x
  0.0,                                                     !- Coefficient3 x**2
  0.0,                                                     !- Minimum Value of x
  1.0;                                                     !- Maximum Value of x

Curve:Biquadratic,
  ATELIE1 PTHP Heating Coil DefrEIR-FT,                    !- Name
  1,                                                       !- Coefficient1 Constant
  0,                                                       !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Coefficient4 y
  0,                                                       !- Coefficient5 y**2
  0,                                                       !- Coefficient6 x*y
  0,                                                       !- Minimum Value of x
  50,                                                      !- Maximum Value of x
  0,                                                       !- Minimum Value of y
  50;                                                      !- Maximum Value of y

Coil:Heating:Electric,
  ATELIE1 PTHP Supp Heating Coil,                          !- Name
  ,                                                        !- Availability Schedule Name
  1,                                                       !- Efficiency
  autosize,                                                !- Nominal Capacity of the Coil {W}
  ATELIE1 PTHP Supply Fan Outlet,                          !- Air Inlet Node Name
  ATELIE1 PTHP Supply Inlet,                               !- Air Outlet Node Name
  ;                                                        !- Coil Temp Setpoint Node

ZoneControl:Thermostat,
  ATELIE2 Thermostat,                                      !- Name
  ATELIE2,                                                 !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  THERMOSTAT_ATELIE2 Dual SP Control;                      !- Control Name

Sizing:Zone,
  ATELIE2,                                                 !- Zone or ZoneList Name
  SupplyAirTemperature,                                    !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                                      !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                                   !- Zone Cooling Design Supply Air Temperature Difference {delta C}
  SupplyAirTemperature,                                    !- Zone Heating Design Supply Air Temperature Input Method
  50,                                                      !- Zone Heating Design Supply Air Temperature {C}
  30,                                                      !- Zone Heating Design Supply Air Temperature Difference {delta C}
  0.008,                                                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,                                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                                        !- Design Specification Outdoor Air Object Name
  ,                                                        !- Zone Heating Sizing Factor
  ,                                                        !- Zone Cooling Sizing Factor
  Flow/Zone,                                               !- Cooling Design Air Flow Method
  0.596,                                                   !- Cooling Design Air Flow Rate {m3/s}
  ,                                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Cooling Minimum Air Flow {m3/s}
  0,                                                       !- Cooling Minimum Air Flow Fraction {}
  Flow/Zone,                                               !- Heating Design Air Flow Method
  0.596,                                                   !- Heating Design Air Flow Rate {m3/s}
  ,                                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Heating Maximum Air Flow {m3/s}
  0,                                                       !- Heating Maximum Air Flow Fraction {}
  ;                                                        !- Design Specification Zone Air Distribution Object Name

ZoneHVAC:EquipmentConnections,
  ATELIE2,                                                 !- Zone Name
  ATELIE2 Equipment,                                       !- Zone Conditioning Equipment List Name
  ATELIE2 Inlets,                                          !- Zone Air Inlet Node or NodeList Name
  ATELIE2 PTHP Return,                                     !- Zone Air Exhaust Node or NodeList Name
  ATELIE2 Zone Air Node,                                   !- Zone Air Node Name
  ATELIE2 Return Outlet;                                   !- Zone Return Air Node Name

NodeList,
  ATELIE2 Inlets,                                          !- Name
  ATELIE2 PTHP Supply Inlet,                               !- Node Name
  ATELIE2 DOAS Supply Inlet;                               !- Node Name

ZoneHVAC:EquipmentList,
  ATELIE2 Equipment,                                       !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,                            !- Zone Equipment Object Type
  ATELIE2 DOAS ATU,                                        !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ,                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name
  ZoneHVAC:PackagedTerminalHeatPump,                       !- Zone Equipment Object Type
  ATELIE2 PTHP,                                            !- Zone Equipment Name
  2,                                                       !- Zone Equipment Cooling Sequence
  2,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  ATELIE2 DOAS ATU,                                        !- Name
  ATELIE2 DOAS Supply Inlet,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,                     !- Air Terminal Object Type
  ATELIE2 DOAS Air Terminal;                               !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  ATELIE2 DOAS Air Terminal,                               !- Name
  ,                                                        !- Availability Schedule Name
  ATELIE2 DOAS Supply Inlet,                               !- Air Outlet Node Name
  ATELIE2 Zone Equip Inlet,                                !- Air Inlet Node Name
  autosize,                                                !- Maximum Air Flow Rate {m3/s}
  Constant,                                                !- Zone Minimum Air Flow Input Method
  1.0,                                                     !- Constant Minimum Air Flow Fraction
  ,                                                        !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                                        !- Minimum Air Flow Fraction Schedule Name
  ;                                                        !- Design Specification Outdoor Air Object Name

ZoneHVAC:PackagedTerminalHeatPump,
  ATELIE2 PTHP,                                            !- Name
  AC_ATELIE2,                                              !- Availability Schedule Name
  ATELIE2 PTHP Return,                                     !- Air Inlet Node Name
  ATELIE2 PTHP Supply Inlet,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                                        !- Outdoor Air Mixer Object Type
  ATELIE2 PTHP OA Mixing Box,                              !- Outdoor Air Mixer Name
  autosize,                                                !- Cooling Supply Air Flow Rate {m3/s}
  autosize,                                                !- Heating Supply Air Flow Rate {m3/s}
  0,                                                       !- No Load Supply Air Flow Rate {m3/s}
  0.0,                                                     !- Cooling Outdoor Air Flow Rate {m3/s}
  0.0,                                                     !- Heating Outdoor Air Flow Rate {m3/s}
  0.0,                                                     !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                                               !- Supply Air Fan Object Type
  ATELIE2 PTHP Supply Fan,                                 !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,                             !- Heating Coil Object Type
  ATELIE2 PTHP Heating Coil,                               !- Heating Coil Name
  0.001,                                                   !- Heating Convergence Tolerance {dimensionless}
  Coil:Cooling:DX:SingleSpeed,                             !- Cooling Coil Object Type
  ATELIE2 PTHP Cooling Coil,                               !- Cooling Coil Name
  0.001,                                                   !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                                   !- Supplemental Heating Coil Object Type
  ATELIE2 PTHP Supp Heating Coil,                          !- Supplemental Heating Coil Name
  autosize,                                                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21,                                                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                                             !- Fan Placement
  HVACTemplate-Always 0;                                   !- Supply Air Fan Operating Mode Schedule Name

Fan:OnOff,
  ATELIE2 PTHP Supply Fan,                                 !- Name
  AC_ATELIE2,                                              !- Availability Schedule Name
  0.7,                                                     !- Fan Efficiency
  75,                                                      !- Pressure Rise {Pa}
  autosize,                                                !- Maximum Flow Rate {m3/s}
  0.9,                                                     !- Motor Efficiency
  1,                                                       !- Motor in Airstream Fraction
  ATELIE2 PTHP Heating Coil Outlet,                        !- Air Inlet Node Name
  ATELIE2 PTHP Supply Fan Outlet;                          !- Air Outlet Node Name

OutdoorAir:Mixer,
  ATELIE2 PTHP OA Mixing Box,                              !- Name
  ATELIE2 PTHP Mixed Air Outlet,                           !- Mixed Air Node Name
  ATELIE2 PTHP Outside Air Inlet,                          !- Outside Air Stream Node Name
  ATELIE2 PTHP Relief Air Outlet,                          !- Relief Air Stream Node Name
  ATELIE2 PTHP Return;                                     !- Return Air Stream Node Name

OutdoorAir:Node,
  ATELIE2 PTHP Outside Air Inlet,                          !- Name
  -1;                                                      !- Height Above Ground

Coil:Cooling:DX:SingleSpeed,
  ATELIE2 PTHP Cooling Coil,                               !- Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- Gross Rated Total Cooling Capacity {W}
  autosize,                                                !- Gross Rated Sensible Heat Ratio
  3.24,                                                    !- Rated COP
  autosize,                                                !- Rated Air Volume Flow Rate {m3/s}
  ,                                                        !- Rated Evaporator Fan Power per Volume Flow Rate {W/(m3/s)}
  ATELIE2 PTHP Mixed Air Outlet,                           !- Air Inlet Node Name
  ATELIE2 PTHP Cooling Coil Outlet,                        !- Air Outlet Node Name
  ATELIE2 PTHP Cooling Coil Cap-FT,                        !- Total Cooling Capacity Modifier Curve (function of temperature)
  ATELIE2 PTHP Cooling Coil Cap-FF,                        !- Total Cooling Capacity Modifier Curve (function of flow fraction)
  ATELIE2 PTHP Cooling Coil EIR-FT,                        !- Energy Input Ratio Modifier Curve (function of temperature)
  ATELIE2 PTHP Cooling Coil EIR-FF,                        !- Energy Input Ratio Modifier Curve (function of flow fraction)
  ATELIE2 PTHP Cooling Coil Coil PLF,                      !- Part Load Fraction Correlation (function of part load ratio)
  ,                                                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                                       !- Nominal Time for Condensate Removal to Begin
  0,                                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
  0,                                                       !- Maximum Cycling Rate
  0,                                                       !- Latent Capacity Time Constant
  ATELIE2 PTHP Cooling Coil Condenser Inlet,               !- Condenser Air Inlet Node Name
  AirCooled,                                               !- Condenser Type
  0,                                                       !- Evaporative Condenser Effectiveness
  ,                                                        !- Evaporative Condenser Air Flow Rate
  0,                                                       !- Evaporative Condenser Pump Rated Power Consumption
  0,                                                       !- Crankcase Heater Capacity
  10;                                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation

Curve:Biquadratic,
  ATELIE2 PTHP Cooling Coil Cap-FT,                        !- Name
  0.942587793,                                             !- Coefficient1 Constant
  0.009543347,                                             !- Coefficient2 x
  0.00068377,                                              !- Coefficient3 x**2
  -0.011042676,                                            !- Coefficient4 y
  0.000005249,                                             !- Coefficient5 y**2
  -0.00000972,                                             !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
  ATELIE2 PTHP Cooling Coil Cap-FF,                        !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Biquadratic,
  ATELIE2 PTHP Cooling Coil EIR-FT,                        !- Name
  0.342414409,                                             !- Coefficient1 Constant
  0.034885008,                                             !- Coefficient2 x
  -0.0006237,                                              !- Coefficient3 x**2
  0.004977216,                                             !- Coefficient4 y
  0.000437951,                                             !- Coefficient5 y**2
  -0.000728028,                                            !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
  ATELIE2 PTHP Cooling Coil EIR-FF,                        !- Name
  1.1552,                                                  !- Coefficient1 Constant
  -0.1808,                                                 !- Coefficient2 x
  0.0256,                                                  !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Quadratic,
  ATELIE2 PTHP Cooling Coil Coil PLF,                      !- Name
  0.85,                                                    !- Coefficient1 Constant
  0.15,                                                    !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

OutdoorAir:Node,
  ATELIE2 PTHP Cooling Coil Condenser Inlet,               !- Name
  -1;                                                      !- Height Above Ground

Coil:Heating:DX:SingleSpeed,
  ATELIE2 PTHP Heating Coil,                               !- Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- Rated Total Heating Capacity {W}
  3.24,                                                    !- Rated COP
  autosize,                                                !- Rated Air Volume Flow Rate {m3/s}
  ,                                                        !- Rated Evaporator Fan Power Per Volume Flow Rate
  ATELIE2 PTHP Cooling Coil Outlet,                        !- Air Inlet Node Name
  ATELIE2 PTHP Heating Coil Outlet,                        !- Air Outlet Node Name
  ATELIE2 PTHP Heating Coil Cap-FT,                        !- Total heating capacity modifier curve (function of temperature)
  ATELIE2 PTHP Heating Coil Cap-FF,                        !- Total heating capacity modifier curve (function of flow fraction)
  ATELIE2 PTHP Heating Coil EIR-FT,                        !- Energy input ratio modifier curve (function of temperature)
  ATELIE2 PTHP Heating Coil EIR-FF,                        !- Energy input ratio modifier curve (function of flow fraction)
  ATELIE2 PTHP Heating Coil PLF,                           !- Part load fraction correlation (function of part load ratio)
  ATELIE2 PTHP Heating Coil DefrEIR-FT,                    !- Defrost energy input ratio modifier curve (function of temperature)
  -8,                                                      !- Minimum Outdoor Dry-bulb Temperature for Compressor Operation {C}
  ,                                                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor
  5,                                                       !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
  0,                                                       !- Crankcase Heater Capacity {W}
  0,                                                       !- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                                            !- Defrost Strategy
  Timed,                                                   !- Defrost Control
  0.058333,                                                !- Defrost Time Period Fraction
  autosize;                                                !- Resistive Defrost Heater Capacity {W}

Curve:Cubic,
  ATELIE2 PTHP Heating Coil Cap-FT,                        !- Name
  0.758746,                                                !- Coefficient1 Constant
  0.027626,                                                !- Coefficient2 x
  0.000148716,                                             !- Coefficient3 x**2
  0.0000034992,                                            !- Coefficient4 x**3
  -20.0,                                                   !- Minimum Value of x
  20.0;                                                    !- Maximum Value of x

Curve:Cubic,
  ATELIE2 PTHP Heating Coil Cap-FF,                        !- Name
  0.84,                                                    !- Coefficient1 Constant
  0.16,                                                    !- Coefficient2 x
  0.0,                                                     !- Coefficient3 x**2
  0.0,                                                     !- Coefficient4 x**3
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Cubic,
  ATELIE2 PTHP Heating Coil EIR-FT,                        !- Name
  1.19248,                                                 !- Coefficient1 Constant
  -0.0300438,                                              !- Coefficient2 x
  0.00103745,                                              !- Coefficient3 x**2
  -0.000023328,                                            !- Coefficient4 x**3
  -20.0,                                                   !- Minimum Value of x
  20.0;                                                    !- Maximum Value of x

Curve:Quadratic,
  ATELIE2 PTHP Heating Coil EIR-FF,                        !- Name
  1.3824,                                                  !- Coefficient1 Constant
  -0.4336,                                                 !- Coefficient2 x
  0.0512,                                                  !- Coefficient3 x**2
  0.0,                                                     !- Minimum Value of x
  1.0;                                                     !- Maximum Value of x

Curve:Quadratic,
  ATELIE2 PTHP Heating Coil PLF,                           !- Name
  0.75,                                                    !- Coefficient1 Constant
  0.25,                                                    !- Coefficient2 x
  0.0,                                                     !- Coefficient3 x**2
  0.0,                                                     !- Minimum Value of x
  1.0;                                                     !- Maximum Value of x

Curve:Biquadratic,
  ATELIE2 PTHP Heating Coil DefrEIR-FT,                    !- Name
  1,                                                       !- Coefficient1 Constant
  0,                                                       !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Coefficient4 y
  0,                                                       !- Coefficient5 y**2
  0,                                                       !- Coefficient6 x*y
  0,                                                       !- Minimum Value of x
  50,                                                      !- Maximum Value of x
  0,                                                       !- Minimum Value of y
  50;                                                      !- Maximum Value of y

Coil:Heating:Electric,
  ATELIE2 PTHP Supp Heating Coil,                          !- Name
  ,                                                        !- Availability Schedule Name
  1,                                                       !- Efficiency
  autosize,                                                !- Nominal Capacity of the Coil {W}
  ATELIE2 PTHP Supply Fan Outlet,                          !- Air Inlet Node Name
  ATELIE2 PTHP Supply Inlet,                               !- Air Outlet Node Name
  ;                                                        !- Coil Temp Setpoint Node

ZoneControl:Thermostat,
  ATELIE3 Thermostat,                                      !- Name
  ATELIE3,                                                 !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  THERMOSTAT_ATELIE3 Dual SP Control;                      !- Control Name

Sizing:Zone,
  ATELIE3,                                                 !- Zone or ZoneList Name
  SupplyAirTemperature,                                    !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                                      !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                                   !- Zone Cooling Design Supply Air Temperature Difference {delta C}
  SupplyAirTemperature,                                    !- Zone Heating Design Supply Air Temperature Input Method
  50,                                                      !- Zone Heating Design Supply Air Temperature {C}
  30,                                                      !- Zone Heating Design Supply Air Temperature Difference {delta C}
  0.008,                                                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,                                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                                        !- Design Specification Outdoor Air Object Name
  ,                                                        !- Zone Heating Sizing Factor
  ,                                                        !- Zone Cooling Sizing Factor
  Flow/Zone,                                               !- Cooling Design Air Flow Method
  0.864,                                                   !- Cooling Design Air Flow Rate {m3/s}
  ,                                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Cooling Minimum Air Flow {m3/s}
  0,                                                       !- Cooling Minimum Air Flow Fraction {}
  Flow/Zone,                                               !- Heating Design Air Flow Method
  0.864,                                                   !- Heating Design Air Flow Rate {m3/s}
  ,                                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Heating Maximum Air Flow {m3/s}
  0,                                                       !- Heating Maximum Air Flow Fraction {}
  ;                                                        !- Design Specification Zone Air Distribution Object Name

ZoneHVAC:EquipmentConnections,
  ATELIE3,                                                 !- Zone Name
  ATELIE3 Equipment,                                       !- Zone Conditioning Equipment List Name
  ATELIE3 Inlets,                                          !- Zone Air Inlet Node or NodeList Name
  ATELIE3 PTHP Return,                                     !- Zone Air Exhaust Node or NodeList Name
  ATELIE3 Zone Air Node,                                   !- Zone Air Node Name
  ATELIE3 Return Outlet;                                   !- Zone Return Air Node Name

NodeList,
  ATELIE3 Inlets,                                          !- Name
  ATELIE3 PTHP Supply Inlet,                               !- Node Name
  ATELIE3 DOAS Supply Inlet;                               !- Node Name

ZoneHVAC:EquipmentList,
  ATELIE3 Equipment,                                       !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,                            !- Zone Equipment Object Type
  ATELIE3 DOAS ATU,                                        !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ,                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name
  ZoneHVAC:PackagedTerminalHeatPump,                       !- Zone Equipment Object Type
  ATELIE3 PTHP,                                            !- Zone Equipment Name
  2,                                                       !- Zone Equipment Cooling Sequence
  2,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  ATELIE3 DOAS ATU,                                        !- Name
  ATELIE3 DOAS Supply Inlet,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,                     !- Air Terminal Object Type
  ATELIE3 DOAS Air Terminal;                               !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  ATELIE3 DOAS Air Terminal,                               !- Name
  ,                                                        !- Availability Schedule Name
  ATELIE3 DOAS Supply Inlet,                               !- Air Outlet Node Name
  ATELIE3 Zone Equip Inlet,                                !- Air Inlet Node Name
  autosize,                                                !- Maximum Air Flow Rate {m3/s}
  Constant,                                                !- Zone Minimum Air Flow Input Method
  1.0,                                                     !- Constant Minimum Air Flow Fraction
  ,                                                        !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                                        !- Minimum Air Flow Fraction Schedule Name
  ;                                                        !- Design Specification Outdoor Air Object Name

ZoneHVAC:PackagedTerminalHeatPump,
  ATELIE3 PTHP,                                            !- Name
  AC_ATELIE3,                                              !- Availability Schedule Name
  ATELIE3 PTHP Return,                                     !- Air Inlet Node Name
  ATELIE3 PTHP Supply Inlet,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                                        !- Outdoor Air Mixer Object Type
  ATELIE3 PTHP OA Mixing Box,                              !- Outdoor Air Mixer Name
  autosize,                                                !- Cooling Supply Air Flow Rate {m3/s}
  autosize,                                                !- Heating Supply Air Flow Rate {m3/s}
  0,                                                       !- No Load Supply Air Flow Rate {m3/s}
  0.0,                                                     !- Cooling Outdoor Air Flow Rate {m3/s}
  0.0,                                                     !- Heating Outdoor Air Flow Rate {m3/s}
  0.0,                                                     !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                                               !- Supply Air Fan Object Type
  ATELIE3 PTHP Supply Fan,                                 !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,                             !- Heating Coil Object Type
  ATELIE3 PTHP Heating Coil,                               !- Heating Coil Name
  0.001,                                                   !- Heating Convergence Tolerance {dimensionless}
  Coil:Cooling:DX:SingleSpeed,                             !- Cooling Coil Object Type
  ATELIE3 PTHP Cooling Coil,                               !- Cooling Coil Name
  0.001,                                                   !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                                   !- Supplemental Heating Coil Object Type
  ATELIE3 PTHP Supp Heating Coil,                          !- Supplemental Heating Coil Name
  autosize,                                                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21,                                                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                                             !- Fan Placement
  HVACTemplate-Always 0;                                   !- Supply Air Fan Operating Mode Schedule Name

Fan:OnOff,
  ATELIE3 PTHP Supply Fan,                                 !- Name
  AC_ATELIE3,                                              !- Availability Schedule Name
  0.7,                                                     !- Fan Efficiency
  75,                                                      !- Pressure Rise {Pa}
  autosize,                                                !- Maximum Flow Rate {m3/s}
  0.9,                                                     !- Motor Efficiency
  1,                                                       !- Motor in Airstream Fraction
  ATELIE3 PTHP Heating Coil Outlet,                        !- Air Inlet Node Name
  ATELIE3 PTHP Supply Fan Outlet;                          !- Air Outlet Node Name

OutdoorAir:Mixer,
  ATELIE3 PTHP OA Mixing Box,                              !- Name
  ATELIE3 PTHP Mixed Air Outlet,                           !- Mixed Air Node Name
  ATELIE3 PTHP Outside Air Inlet,                          !- Outside Air Stream Node Name
  ATELIE3 PTHP Relief Air Outlet,                          !- Relief Air Stream Node Name
  ATELIE3 PTHP Return;                                     !- Return Air Stream Node Name

OutdoorAir:Node,
  ATELIE3 PTHP Outside Air Inlet,                          !- Name
  -1;                                                      !- Height Above Ground

Coil:Cooling:DX:SingleSpeed,
  ATELIE3 PTHP Cooling Coil,                               !- Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- Gross Rated Total Cooling Capacity {W}
  autosize,                                                !- Gross Rated Sensible Heat Ratio
  3.24,                                                    !- Rated COP
  autosize,                                                !- Rated Air Volume Flow Rate {m3/s}
  ,                                                        !- Rated Evaporator Fan Power per Volume Flow Rate {W/(m3/s)}
  ATELIE3 PTHP Mixed Air Outlet,                           !- Air Inlet Node Name
  ATELIE3 PTHP Cooling Coil Outlet,                        !- Air Outlet Node Name
  ATELIE3 PTHP Cooling Coil Cap-FT,                        !- Total Cooling Capacity Modifier Curve (function of temperature)
  ATELIE3 PTHP Cooling Coil Cap-FF,                        !- Total Cooling Capacity Modifier Curve (function of flow fraction)
  ATELIE3 PTHP Cooling Coil EIR-FT,                        !- Energy Input Ratio Modifier Curve (function of temperature)
  ATELIE3 PTHP Cooling Coil EIR-FF,                        !- Energy Input Ratio Modifier Curve (function of flow fraction)
  ATELIE3 PTHP Cooling Coil Coil PLF,                      !- Part Load Fraction Correlation (function of part load ratio)
  ,                                                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                                       !- Nominal Time for Condensate Removal to Begin
  0,                                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
  0,                                                       !- Maximum Cycling Rate
  0,                                                       !- Latent Capacity Time Constant
  ATELIE3 PTHP Cooling Coil Condenser Inlet,               !- Condenser Air Inlet Node Name
  AirCooled,                                               !- Condenser Type
  0,                                                       !- Evaporative Condenser Effectiveness
  ,                                                        !- Evaporative Condenser Air Flow Rate
  0,                                                       !- Evaporative Condenser Pump Rated Power Consumption
  0,                                                       !- Crankcase Heater Capacity
  10;                                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation

Curve:Biquadratic,
  ATELIE3 PTHP Cooling Coil Cap-FT,                        !- Name
  0.942587793,                                             !- Coefficient1 Constant
  0.009543347,                                             !- Coefficient2 x
  0.00068377,                                              !- Coefficient3 x**2
  -0.011042676,                                            !- Coefficient4 y
  0.000005249,                                             !- Coefficient5 y**2
  -0.00000972,                                             !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
  ATELIE3 PTHP Cooling Coil Cap-FF,                        !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Biquadratic,
  ATELIE3 PTHP Cooling Coil EIR-FT,                        !- Name
  0.342414409,                                             !- Coefficient1 Constant
  0.034885008,                                             !- Coefficient2 x
  -0.0006237,                                              !- Coefficient3 x**2
  0.004977216,                                             !- Coefficient4 y
  0.000437951,                                             !- Coefficient5 y**2
  -0.000728028,                                            !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
  ATELIE3 PTHP Cooling Coil EIR-FF,                        !- Name
  1.1552,                                                  !- Coefficient1 Constant
  -0.1808,                                                 !- Coefficient2 x
  0.0256,                                                  !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Quadratic,
  ATELIE3 PTHP Cooling Coil Coil PLF,                      !- Name
  0.85,                                                    !- Coefficient1 Constant
  0.15,                                                    !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

OutdoorAir:Node,
  ATELIE3 PTHP Cooling Coil Condenser Inlet,               !- Name
  -1;                                                      !- Height Above Ground

Coil:Heating:DX:SingleSpeed,
  ATELIE3 PTHP Heating Coil,                               !- Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- Rated Total Heating Capacity {W}
  3.24,                                                    !- Rated COP
  autosize,                                                !- Rated Air Volume Flow Rate {m3/s}
  ,                                                        !- Rated Evaporator Fan Power Per Volume Flow Rate
  ATELIE3 PTHP Cooling Coil Outlet,                        !- Air Inlet Node Name
  ATELIE3 PTHP Heating Coil Outlet,                        !- Air Outlet Node Name
  ATELIE3 PTHP Heating Coil Cap-FT,                        !- Total heating capacity modifier curve (function of temperature)
  ATELIE3 PTHP Heating Coil Cap-FF,                        !- Total heating capacity modifier curve (function of flow fraction)
  ATELIE3 PTHP Heating Coil EIR-FT,                        !- Energy input ratio modifier curve (function of temperature)
  ATELIE3 PTHP Heating Coil EIR-FF,                        !- Energy input ratio modifier curve (function of flow fraction)
  ATELIE3 PTHP Heating Coil PLF,                           !- Part load fraction correlation (function of part load ratio)
  ATELIE3 PTHP Heating Coil DefrEIR-FT,                    !- Defrost energy input ratio modifier curve (function of temperature)
  -8,                                                      !- Minimum Outdoor Dry-bulb Temperature for Compressor Operation {C}
  ,                                                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor
  5,                                                       !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
  0,                                                       !- Crankcase Heater Capacity {W}
  0,                                                       !- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                                            !- Defrost Strategy
  Timed,                                                   !- Defrost Control
  0.058333,                                                !- Defrost Time Period Fraction
  autosize;                                                !- Resistive Defrost Heater Capacity {W}

Curve:Cubic,
  ATELIE3 PTHP Heating Coil Cap-FT,                        !- Name
  0.758746,                                                !- Coefficient1 Constant
  0.027626,                                                !- Coefficient2 x
  0.000148716,                                             !- Coefficient3 x**2
  0.0000034992,                                            !- Coefficient4 x**3
  -20.0,                                                   !- Minimum Value of x
  20.0;                                                    !- Maximum Value of x

Curve:Cubic,
  ATELIE3 PTHP Heating Coil Cap-FF,                        !- Name
  0.84,                                                    !- Coefficient1 Constant
  0.16,                                                    !- Coefficient2 x
  0.0,                                                     !- Coefficient3 x**2
  0.0,                                                     !- Coefficient4 x**3
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Cubic,
  ATELIE3 PTHP Heating Coil EIR-FT,                        !- Name
  1.19248,                                                 !- Coefficient1 Constant
  -0.0300438,                                              !- Coefficient2 x
  0.00103745,                                              !- Coefficient3 x**2
  -0.000023328,                                            !- Coefficient4 x**3
  -20.0,                                                   !- Minimum Value of x
  20.0;                                                    !- Maximum Value of x

Curve:Quadratic,
  ATELIE3 PTHP Heating Coil EIR-FF,                        !- Name
  1.3824,                                                  !- Coefficient1 Constant
  -0.4336,                                                 !- Coefficient2 x
  0.0512,                                                  !- Coefficient3 x**2
  0.0,                                                     !- Minimum Value of x
  1.0;                                                     !- Maximum Value of x

Curve:Quadratic,
  ATELIE3 PTHP Heating Coil PLF,                           !- Name
  0.75,                                                    !- Coefficient1 Constant
  0.25,                                                    !- Coefficient2 x
  0.0,                                                     !- Coefficient3 x**2
  0.0,                                                     !- Minimum Value of x
  1.0;                                                     !- Maximum Value of x

Curve:Biquadratic,
  ATELIE3 PTHP Heating Coil DefrEIR-FT,                    !- Name
  1,                                                       !- Coefficient1 Constant
  0,                                                       !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Coefficient4 y
  0,                                                       !- Coefficient5 y**2
  0,                                                       !- Coefficient6 x*y
  0,                                                       !- Minimum Value of x
  50,                                                      !- Maximum Value of x
  0,                                                       !- Minimum Value of y
  50;                                                      !- Maximum Value of y

Coil:Heating:Electric,
  ATELIE3 PTHP Supp Heating Coil,                          !- Name
  ,                                                        !- Availability Schedule Name
  1,                                                       !- Efficiency
  autosize,                                                !- Nominal Capacity of the Coil {W}
  ATELIE3 PTHP Supply Fan Outlet,                          !- Air Inlet Node Name
  ATELIE3 PTHP Supply Inlet,                               !- Air Outlet Node Name
  ;                                                        !- Coil Temp Setpoint Node

Sizing:System,
  DOAS_RECEPCAO,                                           !- AirLoop Name
  VentilationRequirement,                                  !- Type of Load to Size On
  0.0975,                                                  !- Design Outdoor Air Flow Rate {m3/s}
  1.0,                                                     !- Central Heating Maximum System Air Flow Ratio
  2,                                                       !- Preheat Design Temperature {C}
  0.008,                                                   !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  11,                                                      !- Precool Design Temperature {C}
  0.008,                                                   !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8,                                                    !- Central Cooling Design Supply Air Temperature {C}
  12.2,                                                    !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                                           !- Type of Zone Sum to Use
  Yes,                                                     !- 100% Outdoor Air in Cooling
  Yes,                                                     !- 100% Outdoor Air in Heating
  0.00924,                                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.003,                                                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  Flow/System,                                             !- Cooling Supply Air Flow Rate Method
  0.0975,                                                  !- Cooling Supply Air Flow Rate {m3/s}
  ,                                                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  Flow/System,                                             !- Heating Supply Air Flow Rate Method
  0.0975,                                                  !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                                 !- System Outdoor Air Method
  1.0,                                                     !- Zone Maximum Outdoor Air Fraction
  CoolingDesignCapacity,                                   !- Cooling Design Capacity Method
  autosize,                                                !- Cooling Design Capacity {W}
  ,                                                        !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                                   !- Heating Design Capacity Method
  autosize,                                                !- Heating Design Capacity {W}
  ,                                                        !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Heating Design Capacity
  OnOff;                                                   !- Central Cooling Capacity Control Method

AirLoopHVAC,
  DOAS_RECEPCAO,                                           !- Name
  ,                                                        !- Controller List Name
  DOAS_RECEPCAO Availability Managers,                     !- Availability Manager List Name
  autosize,                                                !- Design Supply Air Flow Rate {m3/s}
  DOAS_RECEPCAO Branches,                                  !- Branch List Name
  ,                                                        !- Connector List Name
  DOAS_RECEPCAO Air Loop Inlet,                            !- Supply Side Inlet Node Name
  DOAS_RECEPCAO Return Air Outlet,                         !- Demand Side Outlet Node Name
  DOAS_RECEPCAO Supply Path Inlet,                         !- Demand Side Inlet Node Names
  DOAS_RECEPCAO Supply Fan Outlet;                         !- Supply Side Outlet Node Names

BranchList,
  DOAS_RECEPCAO Branches,                                  !- Name
  DOAS_RECEPCAO Main Branch;                               !- Branch Name

Branch,
  DOAS_RECEPCAO Main Branch,                               !- Name
  ,                                                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,                            !- Component Object Type
  DOAS_RECEPCAO OA System,                                 !- Component Name
  DOAS_RECEPCAO Air Loop Inlet,                            !- Component Inlet Node Name
  DOAS_RECEPCAO Mixed Air Outlet,                          !- Component Outlet Node Name
  Fan:VariableVolume,                                      !- Component Object Type
  DOAS_RECEPCAO Supply Fan,                                !- Component Name
  DOAS_RECEPCAO Mixed Air Outlet,                          !- Component Inlet Node Name
  DOAS_RECEPCAO Supply Fan Outlet;                         !- Component Outlet Node Name

AirLoopHVAC:SupplyPath,
  DOAS_RECEPCAO Supply Path,                               !- Name
  DOAS_RECEPCAO Supply Path Inlet,                         !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,                                !- Component Object Type
  DOAS_RECEPCAO Zone Splitter;                             !- Component Name

AirLoopHVAC:ZoneSplitter,
  DOAS_RECEPCAO Zone Splitter,                             !- Name
  DOAS_RECEPCAO Supply Path Inlet,                         !- Inlet Node Name
  RECEPCAO Zone Equip Inlet;                               !- Outlet Node Name

AirLoopHVAC:ReturnPath,
  DOAS_RECEPCAO Return Path,                               !- Name
  DOAS_RECEPCAO Return Air Outlet,                         !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                                   !- Component Object Type
  DOAS_RECEPCAO Zone Mixer;                                !- Component Name

AirLoopHVAC:ZoneMixer,
  DOAS_RECEPCAO Zone Mixer,                                !- Name
  DOAS_RECEPCAO Return Air Outlet,                         !- Outlet Node Name
  RECEPCAO Return Outlet;                                  !- Inlet Node Name

AvailabilityManagerAssignmentList,
  DOAS_RECEPCAO Availability Managers,                     !- Name
  AvailabilityManager:Scheduled,                           !- Availability Manager Object Type
  DOAS_RECEPCAO Availability;                              !- Availability Manager Name

AvailabilityManager:Scheduled,
  DOAS_RECEPCAO Availability,                              !- Name
  DOAS_STATUS_RECEPCAO;                                    !- Schedule Name

NodeList,
  DOAS_RECEPCAO Cooling Setpoint Nodes,                    !- Name
  DOAS_RECEPCAO Supply Fan Outlet;                         !- Node Name

Schedule:Compact,
  HVACTemplate-Always 12.8,                                !- Name
  HVACTemplate Any Number,                                 !- Schedule Type Limits Name
  Through: 12/31,                                          !- Field 1
  For: AllDays,                                            !- Field 2
  Until: 24:00,                                            !- Field 3
  12.8;                                                    !- Field 4

SetpointManager:Scheduled,
  DOAS_RECEPCAO Cooling Supply Air Temp Manager,           !- Name
  Temperature,                                             !- Control Variable
  HVACTemplate-Always 12.8,                                !- Schedule Name
  DOAS_RECEPCAO Supply Fan Outlet;                         !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  DOAS_RECEPCAO Supply Fan,                                !- Name
  DOAS_STATUS_RECEPCAO,                                    !- Availability Schedule Name
  0.7,                                                     !- Fan Efficiency
  1000,                                                    !- Pressure Rise {Pa}
  autosize,                                                !- Maximum Flow Rate {m3/s}
  Fraction,                                                !- Fan Minimum Flow Rate Input Method For Fan Power
  0.0,                                                     !- Minimum Flow Fraction For Fan Power
  ,                                                        !- Minimum Air Flow Rate For Fan Power {m3/s}
  0.9,                                                     !- Motor Efficiency
  1,                                                       !- Motor in Airstream Fraction
  0.0015302446,                                            !- Fan Power Coefficient 1
  0.0052080574,                                            !- Fan Power Coefficient 2
  1.1086242,                                               !- Fan Power Coefficient 3
  -0.11635563,                                             !- Fan Power Coefficient 4
  0,                                                       !- Fan Power Coefficient 5
  DOAS_RECEPCAO Mixed Air Outlet,                          !- Comp Inlet Node Name
  DOAS_RECEPCAO Supply Fan Outlet;                         !- Comp Outlet Node Name

OutdoorAir:NodeList,
  DOAS_RECEPCAO Outdoor Air Inlet;                         !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem,
  DOAS_RECEPCAO OA System,                                 !- Name
  DOAS_RECEPCAO OA System Controllers,                     !- Controller List Name
  DOAS_RECEPCAO OA System Equipment,                       !- Outdoor Air Equipment List Name
  DOAS_RECEPCAO Availability Managers;                     !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  DOAS_RECEPCAO OA System Controllers,                     !- Name
  Controller:OutdoorAir,                                   !- Controller Object Type
  DOAS_RECEPCAO OA Controller;                             !- Controller Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  DOAS_RECEPCAO OA System Equipment,                       !- Name
  HeatExchanger:AirToAir:SensibleAndLatent,                !- Component Object Type
  DOAS_RECEPCAO Heat Recovery,                             !- Component Name
  OutdoorAir:Mixer,                                        !- Component Object Type
  DOAS_RECEPCAO OA Mixing Box;                             !- Component Name

OutdoorAir:Mixer,
  DOAS_RECEPCAO OA Mixing Box,                             !- Name
  DOAS_RECEPCAO Mixed Air Outlet,                          !- Mixed Air Node Name
  DOAS_RECEPCAO Heat Recovery Supply Outlet,               !- Outdoor Air Stream Node Name
  DOAS_RECEPCAO Relief Air Outlet,                         !- Relief Air Stream Node Name
  DOAS_RECEPCAO Air Loop Inlet;                            !- Return Air Stream Node Name

Controller:OutdoorAir,
  DOAS_RECEPCAO OA Controller,                             !- Name
  DOAS_RECEPCAO Relief Air Outlet,                         !- Relief Air Outlet Node Name
  DOAS_RECEPCAO Air Loop Inlet,                            !- Return Air Node Name
  DOAS_RECEPCAO Mixed Air Outlet,                          !- Mixed Air Node Name
  DOAS_RECEPCAO Outdoor Air Inlet,                         !- Actuator Node Name
  0.0975,                                                  !- Minimum Outdoor Air Flow Rate {m3/s}
  0.0975,                                                  !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                                     !- Economizer Control Type
  MinimumFlowWithBypass,                                   !- Economizer Control Action Type
  ,                                                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                                        !- Economizer Maximum Limit Dewpoint Temperature (C)
  ,                                                        !- Electronic Enthalpy Limit Curve Name
  12.2,                                                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                                               !- Lockout Type
  ProportionalMinimum,                                     !- Minimum Limit Type
  ,                                                        !- Minimum Outdoor Air Schedule Name
  ,                                                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                                        !- Maximum Fraction of Outdoor Air Schedule Name
  ;                                                        !- Mechanical Ventilation Controller Name

HeatExchanger:AirToAir:SensibleAndLatent,
  DOAS_RECEPCAO Heat Recovery,                             !- Heat exchanger name
  ,                                                        !- Availability Schedule Name
  0.0975,                                                  !- Nominal supply air flow rate {m3/s}
  0.65,                                                    !- Sensible Effectiveness at 100% Heating Air Flow
  0,                                                       !- Latent Effectiveness at 100% Heating Air Flow
  0.700000,                                                !- Sensible Effectiveness at 75% Heating Air Flow
  0,                                                       !- Latent Effectiveness at 75% Heating Air Flow
  0.65,                                                    !- Sensible Effectiveness at 100% Cooling Air Flow
  0,                                                       !- Latent Effectiveness at 100% Cooling Air Flow
  0.700000,                                                !- Sensible Effectiveness at 75% Cooling Air Flow
  0,                                                       !- Latent Effectiveness at 75% Cooling Air Flow
  DOAS_RECEPCAO Outdoor Air Inlet,                         !- Supply Air Inlet Node Name
  DOAS_RECEPCAO Heat Recovery Supply Outlet,               !- Supply Air Outlet Node Name
  DOAS_RECEPCAO Relief Air Outlet,                         !- Exhaust Air Inlet Node Name
  DOAS_RECEPCAO Heat Recovery Relief Outlet,               !- Exhaust Air Outlet Node Name
  250,                                                     !- Nominal electric power {W}
  Yes,                                                     !- Supply Air Outlet Temperature Control
  Plate,                                                   !- Heat Exchanger Type
  None,                                                    !- Frost Control Type
  1.7,                                                     !- Threshold Temperature
  0.083,                                                   !- Initial Defrost Time Fraction
  0.012,                                                   !- Rate of Defrost Time Fraction Increase
  Yes;                                                     !- Economizer Lockout
! 
! Warning:  In HVACTemplate:System:DedicatedOutdoorAir "DOAS_RECEPCAO" there is heat recovery with no heating coil. The heat recovery heating mode will be controlled to not exceed the cooling setpoint.

SetpointManager:MixedAir,
  DOAS_RECEPCAO Heat Recovery Air Temp Manager,            !- Name
  Temperature,                                             !- Control Variable
  DOAS_RECEPCAO Supply Fan Outlet,                         !- Reference Setpoint Node Name
  DOAS_RECEPCAO Mixed Air Outlet,                          !- Fan Inlet Node Name
  DOAS_RECEPCAO Supply Fan Outlet,                         !- Fan Outlet Node Name
  DOAS_RECEPCAO Heat Recovery Supply Outlet;               !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  DOAS_RECEPCAO Heat Recovery Economizer Temp Manager,     !- Name
  Temperature,                                             !- Control Variable
  DOAS_RECEPCAO Supply Fan Outlet,                         !- Reference Setpoint Node Name
  DOAS_RECEPCAO Mixed Air Outlet,                          !- Fan Inlet Node Name
  DOAS_RECEPCAO Supply Fan Outlet,                         !- Fan Outlet Node Name
  DOAS_RECEPCAO Mixed Air Outlet;                          !- Setpoint Node or NodeList Name

Sizing:System,
  DOAS_SALA_AULA,                                          !- AirLoop Name
  VentilationRequirement,                                  !- Type of Load to Size On
  0.2175,                                                  !- Design Outdoor Air Flow Rate {m3/s}
  1.0,                                                     !- Central Heating Maximum System Air Flow Ratio
  2,                                                       !- Preheat Design Temperature {C}
  0.008,                                                   !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  11,                                                      !- Precool Design Temperature {C}
  0.008,                                                   !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8,                                                    !- Central Cooling Design Supply Air Temperature {C}
  12.2,                                                    !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                                           !- Type of Zone Sum to Use
  Yes,                                                     !- 100% Outdoor Air in Cooling
  Yes,                                                     !- 100% Outdoor Air in Heating
  0.00924,                                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.003,                                                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  Flow/System,                                             !- Cooling Supply Air Flow Rate Method
  0.2175,                                                  !- Cooling Supply Air Flow Rate {m3/s}
  ,                                                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  Flow/System,                                             !- Heating Supply Air Flow Rate Method
  0.2175,                                                  !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                                 !- System Outdoor Air Method
  1.0,                                                     !- Zone Maximum Outdoor Air Fraction
  CoolingDesignCapacity,                                   !- Cooling Design Capacity Method
  autosize,                                                !- Cooling Design Capacity {W}
  ,                                                        !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                                   !- Heating Design Capacity Method
  autosize,                                                !- Heating Design Capacity {W}
  ,                                                        !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Heating Design Capacity
  OnOff;                                                   !- Central Cooling Capacity Control Method

AirLoopHVAC,
  DOAS_SALA_AULA,                                          !- Name
  ,                                                        !- Controller List Name
  DOAS_SALA_AULA Availability Managers,                    !- Availability Manager List Name
  autosize,                                                !- Design Supply Air Flow Rate {m3/s}
  DOAS_SALA_AULA Branches,                                 !- Branch List Name
  ,                                                        !- Connector List Name
  DOAS_SALA_AULA Air Loop Inlet,                           !- Supply Side Inlet Node Name
  DOAS_SALA_AULA Return Air Outlet,                        !- Demand Side Outlet Node Name
  DOAS_SALA_AULA Supply Path Inlet,                        !- Demand Side Inlet Node Names
  DOAS_SALA_AULA Supply Fan Outlet;                        !- Supply Side Outlet Node Names

BranchList,
  DOAS_SALA_AULA Branches,                                 !- Name
  DOAS_SALA_AULA Main Branch;                              !- Branch Name

Branch,
  DOAS_SALA_AULA Main Branch,                              !- Name
  ,                                                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,                            !- Component Object Type
  DOAS_SALA_AULA OA System,                                !- Component Name
  DOAS_SALA_AULA Air Loop Inlet,                           !- Component Inlet Node Name
  DOAS_SALA_AULA Mixed Air Outlet,                         !- Component Outlet Node Name
  Fan:VariableVolume,                                      !- Component Object Type
  DOAS_SALA_AULA Supply Fan,                               !- Component Name
  DOAS_SALA_AULA Mixed Air Outlet,                         !- Component Inlet Node Name
  DOAS_SALA_AULA Supply Fan Outlet;                        !- Component Outlet Node Name

AirLoopHVAC:SupplyPath,
  DOAS_SALA_AULA Supply Path,                              !- Name
  DOAS_SALA_AULA Supply Path Inlet,                        !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,                                !- Component Object Type
  DOAS_SALA_AULA Zone Splitter;                            !- Component Name

AirLoopHVAC:ZoneSplitter,
  DOAS_SALA_AULA Zone Splitter,                            !- Name
  DOAS_SALA_AULA Supply Path Inlet,                        !- Inlet Node Name
  SALA_AULA Zone Equip Inlet;                              !- Outlet Node Name

AirLoopHVAC:ReturnPath,
  DOAS_SALA_AULA Return Path,                              !- Name
  DOAS_SALA_AULA Return Air Outlet,                        !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                                   !- Component Object Type
  DOAS_SALA_AULA Zone Mixer;                               !- Component Name

AirLoopHVAC:ZoneMixer,
  DOAS_SALA_AULA Zone Mixer,                               !- Name
  DOAS_SALA_AULA Return Air Outlet,                        !- Outlet Node Name
  SALA_AULA Return Outlet;                                 !- Inlet Node Name

AvailabilityManagerAssignmentList,
  DOAS_SALA_AULA Availability Managers,                    !- Name
  AvailabilityManager:Scheduled,                           !- Availability Manager Object Type
  DOAS_SALA_AULA Availability;                             !- Availability Manager Name

AvailabilityManager:Scheduled,
  DOAS_SALA_AULA Availability,                             !- Name
  DOAS_STATUS_SALA_AULA;                                   !- Schedule Name

NodeList,
  DOAS_SALA_AULA Cooling Setpoint Nodes,                   !- Name
  DOAS_SALA_AULA Supply Fan Outlet;                        !- Node Name

SetpointManager:Scheduled,
  DOAS_SALA_AULA Cooling Supply Air Temp Manager,          !- Name
  Temperature,                                             !- Control Variable
  HVACTemplate-Always 12.8,                                !- Schedule Name
  DOAS_SALA_AULA Supply Fan Outlet;                        !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  DOAS_SALA_AULA Supply Fan,                               !- Name
  DOAS_STATUS_SALA_AULA,                                   !- Availability Schedule Name
  0.7,                                                     !- Fan Efficiency
  1000,                                                    !- Pressure Rise {Pa}
  autosize,                                                !- Maximum Flow Rate {m3/s}
  Fraction,                                                !- Fan Minimum Flow Rate Input Method For Fan Power
  0.0,                                                     !- Minimum Flow Fraction For Fan Power
  ,                                                        !- Minimum Air Flow Rate For Fan Power {m3/s}
  0.9,                                                     !- Motor Efficiency
  1,                                                       !- Motor in Airstream Fraction
  0.0015302446,                                            !- Fan Power Coefficient 1
  0.0052080574,                                            !- Fan Power Coefficient 2
  1.1086242,                                               !- Fan Power Coefficient 3
  -0.11635563,                                             !- Fan Power Coefficient 4
  0,                                                       !- Fan Power Coefficient 5
  DOAS_SALA_AULA Mixed Air Outlet,                         !- Comp Inlet Node Name
  DOAS_SALA_AULA Supply Fan Outlet;                        !- Comp Outlet Node Name

OutdoorAir:NodeList,
  DOAS_SALA_AULA Outdoor Air Inlet;                        !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem,
  DOAS_SALA_AULA OA System,                                !- Name
  DOAS_SALA_AULA OA System Controllers,                    !- Controller List Name
  DOAS_SALA_AULA OA System Equipment,                      !- Outdoor Air Equipment List Name
  DOAS_SALA_AULA Availability Managers;                    !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  DOAS_SALA_AULA OA System Controllers,                    !- Name
  Controller:OutdoorAir,                                   !- Controller Object Type
  DOAS_SALA_AULA OA Controller;                            !- Controller Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  DOAS_SALA_AULA OA System Equipment,                      !- Name
  HeatExchanger:AirToAir:SensibleAndLatent,                !- Component Object Type
  DOAS_SALA_AULA Heat Recovery,                            !- Component Name
  OutdoorAir:Mixer,                                        !- Component Object Type
  DOAS_SALA_AULA OA Mixing Box;                            !- Component Name

OutdoorAir:Mixer,
  DOAS_SALA_AULA OA Mixing Box,                            !- Name
  DOAS_SALA_AULA Mixed Air Outlet,                         !- Mixed Air Node Name
  DOAS_SALA_AULA Heat Recovery Supply Outlet,              !- Outdoor Air Stream Node Name
  DOAS_SALA_AULA Relief Air Outlet,                        !- Relief Air Stream Node Name
  DOAS_SALA_AULA Air Loop Inlet;                           !- Return Air Stream Node Name

Controller:OutdoorAir,
  DOAS_SALA_AULA OA Controller,                            !- Name
  DOAS_SALA_AULA Relief Air Outlet,                        !- Relief Air Outlet Node Name
  DOAS_SALA_AULA Air Loop Inlet,                           !- Return Air Node Name
  DOAS_SALA_AULA Mixed Air Outlet,                         !- Mixed Air Node Name
  DOAS_SALA_AULA Outdoor Air Inlet,                        !- Actuator Node Name
  0.2175,                                                  !- Minimum Outdoor Air Flow Rate {m3/s}
  0.2175,                                                  !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                                     !- Economizer Control Type
  MinimumFlowWithBypass,                                   !- Economizer Control Action Type
  ,                                                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                                        !- Economizer Maximum Limit Dewpoint Temperature (C)
  ,                                                        !- Electronic Enthalpy Limit Curve Name
  12.2,                                                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                                               !- Lockout Type
  ProportionalMinimum,                                     !- Minimum Limit Type
  ,                                                        !- Minimum Outdoor Air Schedule Name
  ,                                                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                                        !- Maximum Fraction of Outdoor Air Schedule Name
  ;                                                        !- Mechanical Ventilation Controller Name

HeatExchanger:AirToAir:SensibleAndLatent,
  DOAS_SALA_AULA Heat Recovery,                            !- Heat exchanger name
  ,                                                        !- Availability Schedule Name
  0.2175,                                                  !- Nominal supply air flow rate {m3/s}
  0.65,                                                    !- Sensible Effectiveness at 100% Heating Air Flow
  0,                                                       !- Latent Effectiveness at 100% Heating Air Flow
  0.700000,                                                !- Sensible Effectiveness at 75% Heating Air Flow
  0,                                                       !- Latent Effectiveness at 75% Heating Air Flow
  0.65,                                                    !- Sensible Effectiveness at 100% Cooling Air Flow
  0,                                                       !- Latent Effectiveness at 100% Cooling Air Flow
  0.700000,                                                !- Sensible Effectiveness at 75% Cooling Air Flow
  0,                                                       !- Latent Effectiveness at 75% Cooling Air Flow
  DOAS_SALA_AULA Outdoor Air Inlet,                        !- Supply Air Inlet Node Name
  DOAS_SALA_AULA Heat Recovery Supply Outlet,              !- Supply Air Outlet Node Name
  DOAS_SALA_AULA Relief Air Outlet,                        !- Exhaust Air Inlet Node Name
  DOAS_SALA_AULA Heat Recovery Relief Outlet,              !- Exhaust Air Outlet Node Name
  250,                                                     !- Nominal electric power {W}
  Yes,                                                     !- Supply Air Outlet Temperature Control
  Plate,                                                   !- Heat Exchanger Type
  None,                                                    !- Frost Control Type
  1.7,                                                     !- Threshold Temperature
  0.083,                                                   !- Initial Defrost Time Fraction
  0.012,                                                   !- Rate of Defrost Time Fraction Increase
  Yes;                                                     !- Economizer Lockout
! 
! Warning:  In HVACTemplate:System:DedicatedOutdoorAir "DOAS_SALA_AULA" there is heat recovery with no heating coil. The heat recovery heating mode will be controlled to not exceed the cooling setpoint.

SetpointManager:MixedAir,
  DOAS_SALA_AULA Heat Recovery Air Temp Manager,           !- Name
  Temperature,                                             !- Control Variable
  DOAS_SALA_AULA Supply Fan Outlet,                        !- Reference Setpoint Node Name
  DOAS_SALA_AULA Mixed Air Outlet,                         !- Fan Inlet Node Name
  DOAS_SALA_AULA Supply Fan Outlet,                        !- Fan Outlet Node Name
  DOAS_SALA_AULA Heat Recovery Supply Outlet;              !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  DOAS_SALA_AULA Heat Recovery Economizer Temp Manager,    !- Name
  Temperature,                                             !- Control Variable
  DOAS_SALA_AULA Supply Fan Outlet,                        !- Reference Setpoint Node Name
  DOAS_SALA_AULA Mixed Air Outlet,                         !- Fan Inlet Node Name
  DOAS_SALA_AULA Supply Fan Outlet,                        !- Fan Outlet Node Name
  DOAS_SALA_AULA Mixed Air Outlet;                         !- Setpoint Node or NodeList Name

Sizing:System,
  DOAS_SEC_LINSE,                                          !- AirLoop Name
  VentilationRequirement,                                  !- Type of Load to Size On
  0.0075,                                                  !- Design Outdoor Air Flow Rate {m3/s}
  1.0,                                                     !- Central Heating Maximum System Air Flow Ratio
  2,                                                       !- Preheat Design Temperature {C}
  0.008,                                                   !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  11,                                                      !- Precool Design Temperature {C}
  0.008,                                                   !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8,                                                    !- Central Cooling Design Supply Air Temperature {C}
  12.2,                                                    !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                                           !- Type of Zone Sum to Use
  Yes,                                                     !- 100% Outdoor Air in Cooling
  Yes,                                                     !- 100% Outdoor Air in Heating
  0.00924,                                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.003,                                                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  Flow/System,                                             !- Cooling Supply Air Flow Rate Method
  0.0075,                                                  !- Cooling Supply Air Flow Rate {m3/s}
  ,                                                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  Flow/System,                                             !- Heating Supply Air Flow Rate Method
  0.0075,                                                  !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                                 !- System Outdoor Air Method
  1.0,                                                     !- Zone Maximum Outdoor Air Fraction
  CoolingDesignCapacity,                                   !- Cooling Design Capacity Method
  autosize,                                                !- Cooling Design Capacity {W}
  ,                                                        !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                                   !- Heating Design Capacity Method
  autosize,                                                !- Heating Design Capacity {W}
  ,                                                        !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Heating Design Capacity
  OnOff;                                                   !- Central Cooling Capacity Control Method

AirLoopHVAC,
  DOAS_SEC_LINSE,                                          !- Name
  ,                                                        !- Controller List Name
  DOAS_SEC_LINSE Availability Managers,                    !- Availability Manager List Name
  autosize,                                                !- Design Supply Air Flow Rate {m3/s}
  DOAS_SEC_LINSE Branches,                                 !- Branch List Name
  ,                                                        !- Connector List Name
  DOAS_SEC_LINSE Air Loop Inlet,                           !- Supply Side Inlet Node Name
  DOAS_SEC_LINSE Return Air Outlet,                        !- Demand Side Outlet Node Name
  DOAS_SEC_LINSE Supply Path Inlet,                        !- Demand Side Inlet Node Names
  DOAS_SEC_LINSE Supply Fan Outlet;                        !- Supply Side Outlet Node Names

BranchList,
  DOAS_SEC_LINSE Branches,                                 !- Name
  DOAS_SEC_LINSE Main Branch;                              !- Branch Name

Branch,
  DOAS_SEC_LINSE Main Branch,                              !- Name
  ,                                                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,                            !- Component Object Type
  DOAS_SEC_LINSE OA System,                                !- Component Name
  DOAS_SEC_LINSE Air Loop Inlet,                           !- Component Inlet Node Name
  DOAS_SEC_LINSE Mixed Air Outlet,                         !- Component Outlet Node Name
  Fan:VariableVolume,                                      !- Component Object Type
  DOAS_SEC_LINSE Supply Fan,                               !- Component Name
  DOAS_SEC_LINSE Mixed Air Outlet,                         !- Component Inlet Node Name
  DOAS_SEC_LINSE Supply Fan Outlet;                        !- Component Outlet Node Name

AirLoopHVAC:SupplyPath,
  DOAS_SEC_LINSE Supply Path,                              !- Name
  DOAS_SEC_LINSE Supply Path Inlet,                        !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,                                !- Component Object Type
  DOAS_SEC_LINSE Zone Splitter;                            !- Component Name

AirLoopHVAC:ZoneSplitter,
  DOAS_SEC_LINSE Zone Splitter,                            !- Name
  DOAS_SEC_LINSE Supply Path Inlet,                        !- Inlet Node Name
  SEC_LINSE Zone Equip Inlet;                              !- Outlet Node Name

AirLoopHVAC:ReturnPath,
  DOAS_SEC_LINSE Return Path,                              !- Name
  DOAS_SEC_LINSE Return Air Outlet,                        !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                                   !- Component Object Type
  DOAS_SEC_LINSE Zone Mixer;                               !- Component Name

AirLoopHVAC:ZoneMixer,
  DOAS_SEC_LINSE Zone Mixer,                               !- Name
  DOAS_SEC_LINSE Return Air Outlet,                        !- Outlet Node Name
  SEC_LINSE Return Outlet;                                 !- Inlet Node Name

AvailabilityManagerAssignmentList,
  DOAS_SEC_LINSE Availability Managers,                    !- Name
  AvailabilityManager:Scheduled,                           !- Availability Manager Object Type
  DOAS_SEC_LINSE Availability;                             !- Availability Manager Name

AvailabilityManager:Scheduled,
  DOAS_SEC_LINSE Availability,                             !- Name
  DOAS_STATUS_SEC_LINSE;                                   !- Schedule Name

NodeList,
  DOAS_SEC_LINSE Cooling Setpoint Nodes,                   !- Name
  DOAS_SEC_LINSE Supply Fan Outlet;                        !- Node Name

SetpointManager:Scheduled,
  DOAS_SEC_LINSE Cooling Supply Air Temp Manager,          !- Name
  Temperature,                                             !- Control Variable
  HVACTemplate-Always 12.8,                                !- Schedule Name
  DOAS_SEC_LINSE Supply Fan Outlet;                        !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  DOAS_SEC_LINSE Supply Fan,                               !- Name
  DOAS_STATUS_SEC_LINSE,                                   !- Availability Schedule Name
  0.7,                                                     !- Fan Efficiency
  1000,                                                    !- Pressure Rise {Pa}
  autosize,                                                !- Maximum Flow Rate {m3/s}
  Fraction,                                                !- Fan Minimum Flow Rate Input Method For Fan Power
  0.0,                                                     !- Minimum Flow Fraction For Fan Power
  ,                                                        !- Minimum Air Flow Rate For Fan Power {m3/s}
  0.9,                                                     !- Motor Efficiency
  1,                                                       !- Motor in Airstream Fraction
  0.0015302446,                                            !- Fan Power Coefficient 1
  0.0052080574,                                            !- Fan Power Coefficient 2
  1.1086242,                                               !- Fan Power Coefficient 3
  -0.11635563,                                             !- Fan Power Coefficient 4
  0,                                                       !- Fan Power Coefficient 5
  DOAS_SEC_LINSE Mixed Air Outlet,                         !- Comp Inlet Node Name
  DOAS_SEC_LINSE Supply Fan Outlet;                        !- Comp Outlet Node Name

OutdoorAir:NodeList,
  DOAS_SEC_LINSE Outdoor Air Inlet;                        !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem,
  DOAS_SEC_LINSE OA System,                                !- Name
  DOAS_SEC_LINSE OA System Controllers,                    !- Controller List Name
  DOAS_SEC_LINSE OA System Equipment,                      !- Outdoor Air Equipment List Name
  DOAS_SEC_LINSE Availability Managers;                    !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  DOAS_SEC_LINSE OA System Controllers,                    !- Name
  Controller:OutdoorAir,                                   !- Controller Object Type
  DOAS_SEC_LINSE OA Controller;                            !- Controller Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  DOAS_SEC_LINSE OA System Equipment,                      !- Name
  HeatExchanger:AirToAir:SensibleAndLatent,                !- Component Object Type
  DOAS_SEC_LINSE Heat Recovery,                            !- Component Name
  OutdoorAir:Mixer,                                        !- Component Object Type
  DOAS_SEC_LINSE OA Mixing Box;                            !- Component Name

OutdoorAir:Mixer,
  DOAS_SEC_LINSE OA Mixing Box,                            !- Name
  DOAS_SEC_LINSE Mixed Air Outlet,                         !- Mixed Air Node Name
  DOAS_SEC_LINSE Heat Recovery Supply Outlet,              !- Outdoor Air Stream Node Name
  DOAS_SEC_LINSE Relief Air Outlet,                        !- Relief Air Stream Node Name
  DOAS_SEC_LINSE Air Loop Inlet;                           !- Return Air Stream Node Name

Controller:OutdoorAir,
  DOAS_SEC_LINSE OA Controller,                            !- Name
  DOAS_SEC_LINSE Relief Air Outlet,                        !- Relief Air Outlet Node Name
  DOAS_SEC_LINSE Air Loop Inlet,                           !- Return Air Node Name
  DOAS_SEC_LINSE Mixed Air Outlet,                         !- Mixed Air Node Name
  DOAS_SEC_LINSE Outdoor Air Inlet,                        !- Actuator Node Name
  0.0075,                                                  !- Minimum Outdoor Air Flow Rate {m3/s}
  0.0075,                                                  !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                                     !- Economizer Control Type
  MinimumFlowWithBypass,                                   !- Economizer Control Action Type
  ,                                                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                                        !- Economizer Maximum Limit Dewpoint Temperature (C)
  ,                                                        !- Electronic Enthalpy Limit Curve Name
  12.2,                                                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                                               !- Lockout Type
  ProportionalMinimum,                                     !- Minimum Limit Type
  ,                                                        !- Minimum Outdoor Air Schedule Name
  ,                                                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                                        !- Maximum Fraction of Outdoor Air Schedule Name
  ;                                                        !- Mechanical Ventilation Controller Name

HeatExchanger:AirToAir:SensibleAndLatent,
  DOAS_SEC_LINSE Heat Recovery,                            !- Heat exchanger name
  ,                                                        !- Availability Schedule Name
  0.0075,                                                  !- Nominal supply air flow rate {m3/s}
  0.65,                                                    !- Sensible Effectiveness at 100% Heating Air Flow
  0,                                                       !- Latent Effectiveness at 100% Heating Air Flow
  0.700000,                                                !- Sensible Effectiveness at 75% Heating Air Flow
  0,                                                       !- Latent Effectiveness at 75% Heating Air Flow
  0.65,                                                    !- Sensible Effectiveness at 100% Cooling Air Flow
  0,                                                       !- Latent Effectiveness at 100% Cooling Air Flow
  0.700000,                                                !- Sensible Effectiveness at 75% Cooling Air Flow
  0,                                                       !- Latent Effectiveness at 75% Cooling Air Flow
  DOAS_SEC_LINSE Outdoor Air Inlet,                        !- Supply Air Inlet Node Name
  DOAS_SEC_LINSE Heat Recovery Supply Outlet,              !- Supply Air Outlet Node Name
  DOAS_SEC_LINSE Relief Air Outlet,                        !- Exhaust Air Inlet Node Name
  DOAS_SEC_LINSE Heat Recovery Relief Outlet,              !- Exhaust Air Outlet Node Name
  250,                                                     !- Nominal electric power {W}
  Yes,                                                     !- Supply Air Outlet Temperature Control
  Plate,                                                   !- Heat Exchanger Type
  None,                                                    !- Frost Control Type
  1.7,                                                     !- Threshold Temperature
  0.083,                                                   !- Initial Defrost Time Fraction
  0.012,                                                   !- Rate of Defrost Time Fraction Increase
  Yes;                                                     !- Economizer Lockout
! 
! Warning:  In HVACTemplate:System:DedicatedOutdoorAir "DOAS_SEC_LINSE" there is heat recovery with no heating coil. The heat recovery heating mode will be controlled to not exceed the cooling setpoint.

SetpointManager:MixedAir,
  DOAS_SEC_LINSE Heat Recovery Air Temp Manager,           !- Name
  Temperature,                                             !- Control Variable
  DOAS_SEC_LINSE Supply Fan Outlet,                        !- Reference Setpoint Node Name
  DOAS_SEC_LINSE Mixed Air Outlet,                         !- Fan Inlet Node Name
  DOAS_SEC_LINSE Supply Fan Outlet,                        !- Fan Outlet Node Name
  DOAS_SEC_LINSE Heat Recovery Supply Outlet;              !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  DOAS_SEC_LINSE Heat Recovery Economizer Temp Manager,    !- Name
  Temperature,                                             !- Control Variable
  DOAS_SEC_LINSE Supply Fan Outlet,                        !- Reference Setpoint Node Name
  DOAS_SEC_LINSE Mixed Air Outlet,                         !- Fan Inlet Node Name
  DOAS_SEC_LINSE Supply Fan Outlet,                        !- Fan Outlet Node Name
  DOAS_SEC_LINSE Mixed Air Outlet;                         !- Setpoint Node or NodeList Name

Sizing:System,
  DOAS_LINSE,                                              !- AirLoop Name
  VentilationRequirement,                                  !- Type of Load to Size On
  0.09,                                                    !- Design Outdoor Air Flow Rate {m3/s}
  1.0,                                                     !- Central Heating Maximum System Air Flow Ratio
  2,                                                       !- Preheat Design Temperature {C}
  0.008,                                                   !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  11,                                                      !- Precool Design Temperature {C}
  0.008,                                                   !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8,                                                    !- Central Cooling Design Supply Air Temperature {C}
  12.2,                                                    !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                                           !- Type of Zone Sum to Use
  Yes,                                                     !- 100% Outdoor Air in Cooling
  Yes,                                                     !- 100% Outdoor Air in Heating
  0.00924,                                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.003,                                                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  Flow/System,                                             !- Cooling Supply Air Flow Rate Method
  0.09,                                                    !- Cooling Supply Air Flow Rate {m3/s}
  ,                                                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  Flow/System,                                             !- Heating Supply Air Flow Rate Method
  0.09,                                                    !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                                 !- System Outdoor Air Method
  1.0,                                                     !- Zone Maximum Outdoor Air Fraction
  CoolingDesignCapacity,                                   !- Cooling Design Capacity Method
  autosize,                                                !- Cooling Design Capacity {W}
  ,                                                        !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                                   !- Heating Design Capacity Method
  autosize,                                                !- Heating Design Capacity {W}
  ,                                                        !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Heating Design Capacity
  OnOff;                                                   !- Central Cooling Capacity Control Method

AirLoopHVAC,
  DOAS_LINSE,                                              !- Name
  ,                                                        !- Controller List Name
  DOAS_LINSE Availability Managers,                        !- Availability Manager List Name
  autosize,                                                !- Design Supply Air Flow Rate {m3/s}
  DOAS_LINSE Branches,                                     !- Branch List Name
  ,                                                        !- Connector List Name
  DOAS_LINSE Air Loop Inlet,                               !- Supply Side Inlet Node Name
  DOAS_LINSE Return Air Outlet,                            !- Demand Side Outlet Node Name
  DOAS_LINSE Supply Path Inlet,                            !- Demand Side Inlet Node Names
  DOAS_LINSE Supply Fan Outlet;                            !- Supply Side Outlet Node Names

BranchList,
  DOAS_LINSE Branches,                                     !- Name
  DOAS_LINSE Main Branch;                                  !- Branch Name

Branch,
  DOAS_LINSE Main Branch,                                  !- Name
  ,                                                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,                            !- Component Object Type
  DOAS_LINSE OA System,                                    !- Component Name
  DOAS_LINSE Air Loop Inlet,                               !- Component Inlet Node Name
  DOAS_LINSE Mixed Air Outlet,                             !- Component Outlet Node Name
  Fan:VariableVolume,                                      !- Component Object Type
  DOAS_LINSE Supply Fan,                                   !- Component Name
  DOAS_LINSE Mixed Air Outlet,                             !- Component Inlet Node Name
  DOAS_LINSE Supply Fan Outlet;                            !- Component Outlet Node Name

AirLoopHVAC:SupplyPath,
  DOAS_LINSE Supply Path,                                  !- Name
  DOAS_LINSE Supply Path Inlet,                            !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,                                !- Component Object Type
  DOAS_LINSE Zone Splitter;                                !- Component Name

AirLoopHVAC:ZoneSplitter,
  DOAS_LINSE Zone Splitter,                                !- Name
  DOAS_LINSE Supply Path Inlet,                            !- Inlet Node Name
  LINSE Zone Equip Inlet;                                  !- Outlet Node Name

AirLoopHVAC:ReturnPath,
  DOAS_LINSE Return Path,                                  !- Name
  DOAS_LINSE Return Air Outlet,                            !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                                   !- Component Object Type
  DOAS_LINSE Zone Mixer;                                   !- Component Name

AirLoopHVAC:ZoneMixer,
  DOAS_LINSE Zone Mixer,                                   !- Name
  DOAS_LINSE Return Air Outlet,                            !- Outlet Node Name
  LINSE Return Outlet;                                     !- Inlet Node Name

AvailabilityManagerAssignmentList,
  DOAS_LINSE Availability Managers,                        !- Name
  AvailabilityManager:Scheduled,                           !- Availability Manager Object Type
  DOAS_LINSE Availability;                                 !- Availability Manager Name

AvailabilityManager:Scheduled,
  DOAS_LINSE Availability,                                 !- Name
  DOAS_STATUS_LINSE;                                       !- Schedule Name

NodeList,
  DOAS_LINSE Cooling Setpoint Nodes,                       !- Name
  DOAS_LINSE Supply Fan Outlet;                            !- Node Name

SetpointManager:Scheduled,
  DOAS_LINSE Cooling Supply Air Temp Manager,              !- Name
  Temperature,                                             !- Control Variable
  HVACTemplate-Always 12.8,                                !- Schedule Name
  DOAS_LINSE Supply Fan Outlet;                            !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  DOAS_LINSE Supply Fan,                                   !- Name
  DOAS_STATUS_LINSE,                                       !- Availability Schedule Name
  0.7,                                                     !- Fan Efficiency
  1000,                                                    !- Pressure Rise {Pa}
  autosize,                                                !- Maximum Flow Rate {m3/s}
  Fraction,                                                !- Fan Minimum Flow Rate Input Method For Fan Power
  0.0,                                                     !- Minimum Flow Fraction For Fan Power
  ,                                                        !- Minimum Air Flow Rate For Fan Power {m3/s}
  0.9,                                                     !- Motor Efficiency
  1,                                                       !- Motor in Airstream Fraction
  0.0015302446,                                            !- Fan Power Coefficient 1
  0.0052080574,                                            !- Fan Power Coefficient 2
  1.1086242,                                               !- Fan Power Coefficient 3
  -0.11635563,                                             !- Fan Power Coefficient 4
  0,                                                       !- Fan Power Coefficient 5
  DOAS_LINSE Mixed Air Outlet,                             !- Comp Inlet Node Name
  DOAS_LINSE Supply Fan Outlet;                            !- Comp Outlet Node Name

OutdoorAir:NodeList,
  DOAS_LINSE Outdoor Air Inlet;                            !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem,
  DOAS_LINSE OA System,                                    !- Name
  DOAS_LINSE OA System Controllers,                        !- Controller List Name
  DOAS_LINSE OA System Equipment,                          !- Outdoor Air Equipment List Name
  DOAS_LINSE Availability Managers;                        !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  DOAS_LINSE OA System Controllers,                        !- Name
  Controller:OutdoorAir,                                   !- Controller Object Type
  DOAS_LINSE OA Controller;                                !- Controller Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  DOAS_LINSE OA System Equipment,                          !- Name
  HeatExchanger:AirToAir:SensibleAndLatent,                !- Component Object Type
  DOAS_LINSE Heat Recovery,                                !- Component Name
  OutdoorAir:Mixer,                                        !- Component Object Type
  DOAS_LINSE OA Mixing Box;                                !- Component Name

OutdoorAir:Mixer,
  DOAS_LINSE OA Mixing Box,                                !- Name
  DOAS_LINSE Mixed Air Outlet,                             !- Mixed Air Node Name
  DOAS_LINSE Heat Recovery Supply Outlet,                  !- Outdoor Air Stream Node Name
  DOAS_LINSE Relief Air Outlet,                            !- Relief Air Stream Node Name
  DOAS_LINSE Air Loop Inlet;                               !- Return Air Stream Node Name

Controller:OutdoorAir,
  DOAS_LINSE OA Controller,                                !- Name
  DOAS_LINSE Relief Air Outlet,                            !- Relief Air Outlet Node Name
  DOAS_LINSE Air Loop Inlet,                               !- Return Air Node Name
  DOAS_LINSE Mixed Air Outlet,                             !- Mixed Air Node Name
  DOAS_LINSE Outdoor Air Inlet,                            !- Actuator Node Name
  0.09,                                                    !- Minimum Outdoor Air Flow Rate {m3/s}
  0.09,                                                    !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                                     !- Economizer Control Type
  MinimumFlowWithBypass,                                   !- Economizer Control Action Type
  ,                                                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                                        !- Economizer Maximum Limit Dewpoint Temperature (C)
  ,                                                        !- Electronic Enthalpy Limit Curve Name
  12.2,                                                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                                               !- Lockout Type
  ProportionalMinimum,                                     !- Minimum Limit Type
  ,                                                        !- Minimum Outdoor Air Schedule Name
  ,                                                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                                        !- Maximum Fraction of Outdoor Air Schedule Name
  ;                                                        !- Mechanical Ventilation Controller Name

HeatExchanger:AirToAir:SensibleAndLatent,
  DOAS_LINSE Heat Recovery,                                !- Heat exchanger name
  ,                                                        !- Availability Schedule Name
  0.09,                                                    !- Nominal supply air flow rate {m3/s}
  0.65,                                                    !- Sensible Effectiveness at 100% Heating Air Flow
  0,                                                       !- Latent Effectiveness at 100% Heating Air Flow
  0.700000,                                                !- Sensible Effectiveness at 75% Heating Air Flow
  0,                                                       !- Latent Effectiveness at 75% Heating Air Flow
  0.65,                                                    !- Sensible Effectiveness at 100% Cooling Air Flow
  0,                                                       !- Latent Effectiveness at 100% Cooling Air Flow
  0.700000,                                                !- Sensible Effectiveness at 75% Cooling Air Flow
  0,                                                       !- Latent Effectiveness at 75% Cooling Air Flow
  DOAS_LINSE Outdoor Air Inlet,                            !- Supply Air Inlet Node Name
  DOAS_LINSE Heat Recovery Supply Outlet,                  !- Supply Air Outlet Node Name
  DOAS_LINSE Relief Air Outlet,                            !- Exhaust Air Inlet Node Name
  DOAS_LINSE Heat Recovery Relief Outlet,                  !- Exhaust Air Outlet Node Name
  250,                                                     !- Nominal electric power {W}
  Yes,                                                     !- Supply Air Outlet Temperature Control
  Plate,                                                   !- Heat Exchanger Type
  None,                                                    !- Frost Control Type
  1.7,                                                     !- Threshold Temperature
  0.083,                                                   !- Initial Defrost Time Fraction
  0.012,                                                   !- Rate of Defrost Time Fraction Increase
  Yes;                                                     !- Economizer Lockout
! 
! Warning:  In HVACTemplate:System:DedicatedOutdoorAir "DOAS_LINSE" there is heat recovery with no heating coil. The heat recovery heating mode will be controlled to not exceed the cooling setpoint.

SetpointManager:MixedAir,
  DOAS_LINSE Heat Recovery Air Temp Manager,               !- Name
  Temperature,                                             !- Control Variable
  DOAS_LINSE Supply Fan Outlet,                            !- Reference Setpoint Node Name
  DOAS_LINSE Mixed Air Outlet,                             !- Fan Inlet Node Name
  DOAS_LINSE Supply Fan Outlet,                            !- Fan Outlet Node Name
  DOAS_LINSE Heat Recovery Supply Outlet;                  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  DOAS_LINSE Heat Recovery Economizer Temp Manager,        !- Name
  Temperature,                                             !- Control Variable
  DOAS_LINSE Supply Fan Outlet,                            !- Reference Setpoint Node Name
  DOAS_LINSE Mixed Air Outlet,                             !- Fan Inlet Node Name
  DOAS_LINSE Supply Fan Outlet,                            !- Fan Outlet Node Name
  DOAS_LINSE Mixed Air Outlet;                             !- Setpoint Node or NodeList Name

Sizing:System,
  DOAS_ATELIE1,                                            !- AirLoop Name
  VentilationRequirement,                                  !- Type of Load to Size On
  0.1725,                                                  !- Design Outdoor Air Flow Rate {m3/s}
  1.0,                                                     !- Central Heating Maximum System Air Flow Ratio
  2,                                                       !- Preheat Design Temperature {C}
  0.008,                                                   !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  11,                                                      !- Precool Design Temperature {C}
  0.008,                                                   !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8,                                                    !- Central Cooling Design Supply Air Temperature {C}
  12.2,                                                    !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                                           !- Type of Zone Sum to Use
  Yes,                                                     !- 100% Outdoor Air in Cooling
  Yes,                                                     !- 100% Outdoor Air in Heating
  0.00924,                                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.003,                                                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  Flow/System,                                             !- Cooling Supply Air Flow Rate Method
  0.1725,                                                  !- Cooling Supply Air Flow Rate {m3/s}
  ,                                                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  Flow/System,                                             !- Heating Supply Air Flow Rate Method
  0.1725,                                                  !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                                 !- System Outdoor Air Method
  1.0,                                                     !- Zone Maximum Outdoor Air Fraction
  CoolingDesignCapacity,                                   !- Cooling Design Capacity Method
  autosize,                                                !- Cooling Design Capacity {W}
  ,                                                        !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                                   !- Heating Design Capacity Method
  autosize,                                                !- Heating Design Capacity {W}
  ,                                                        !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Heating Design Capacity
  OnOff;                                                   !- Central Cooling Capacity Control Method

AirLoopHVAC,
  DOAS_ATELIE1,                                            !- Name
  ,                                                        !- Controller List Name
  DOAS_ATELIE1 Availability Managers,                      !- Availability Manager List Name
  autosize,                                                !- Design Supply Air Flow Rate {m3/s}
  DOAS_ATELIE1 Branches,                                   !- Branch List Name
  ,                                                        !- Connector List Name
  DOAS_ATELIE1 Air Loop Inlet,                             !- Supply Side Inlet Node Name
  DOAS_ATELIE1 Return Air Outlet,                          !- Demand Side Outlet Node Name
  DOAS_ATELIE1 Supply Path Inlet,                          !- Demand Side Inlet Node Names
  DOAS_ATELIE1 Supply Fan Outlet;                          !- Supply Side Outlet Node Names

BranchList,
  DOAS_ATELIE1 Branches,                                   !- Name
  DOAS_ATELIE1 Main Branch;                                !- Branch Name

Branch,
  DOAS_ATELIE1 Main Branch,                                !- Name
  ,                                                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,                            !- Component Object Type
  DOAS_ATELIE1 OA System,                                  !- Component Name
  DOAS_ATELIE1 Air Loop Inlet,                             !- Component Inlet Node Name
  DOAS_ATELIE1 Mixed Air Outlet,                           !- Component Outlet Node Name
  Fan:VariableVolume,                                      !- Component Object Type
  DOAS_ATELIE1 Supply Fan,                                 !- Component Name
  DOAS_ATELIE1 Mixed Air Outlet,                           !- Component Inlet Node Name
  DOAS_ATELIE1 Supply Fan Outlet;                          !- Component Outlet Node Name

AirLoopHVAC:SupplyPath,
  DOAS_ATELIE1 Supply Path,                                !- Name
  DOAS_ATELIE1 Supply Path Inlet,                          !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,                                !- Component Object Type
  DOAS_ATELIE1 Zone Splitter;                              !- Component Name

AirLoopHVAC:ZoneSplitter,
  DOAS_ATELIE1 Zone Splitter,                              !- Name
  DOAS_ATELIE1 Supply Path Inlet,                          !- Inlet Node Name
  ATELIE1 Zone Equip Inlet;                                !- Outlet Node Name

AirLoopHVAC:ReturnPath,
  DOAS_ATELIE1 Return Path,                                !- Name
  DOAS_ATELIE1 Return Air Outlet,                          !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                                   !- Component Object Type
  DOAS_ATELIE1 Zone Mixer;                                 !- Component Name

AirLoopHVAC:ZoneMixer,
  DOAS_ATELIE1 Zone Mixer,                                 !- Name
  DOAS_ATELIE1 Return Air Outlet,                          !- Outlet Node Name
  ATELIE1 Return Outlet;                                   !- Inlet Node Name

AvailabilityManagerAssignmentList,
  DOAS_ATELIE1 Availability Managers,                      !- Name
  AvailabilityManager:Scheduled,                           !- Availability Manager Object Type
  DOAS_ATELIE1 Availability;                               !- Availability Manager Name

AvailabilityManager:Scheduled,
  DOAS_ATELIE1 Availability,                               !- Name
  DOAS_STATUS_ATELIE1;                                     !- Schedule Name

NodeList,
  DOAS_ATELIE1 Cooling Setpoint Nodes,                     !- Name
  DOAS_ATELIE1 Supply Fan Outlet;                          !- Node Name

SetpointManager:Scheduled,
  DOAS_ATELIE1 Cooling Supply Air Temp Manager,            !- Name
  Temperature,                                             !- Control Variable
  HVACTemplate-Always 12.8,                                !- Schedule Name
  DOAS_ATELIE1 Supply Fan Outlet;                          !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  DOAS_ATELIE1 Supply Fan,                                 !- Name
  DOAS_STATUS_ATELIE1,                                     !- Availability Schedule Name
  0.7,                                                     !- Fan Efficiency
  1000,                                                    !- Pressure Rise {Pa}
  autosize,                                                !- Maximum Flow Rate {m3/s}
  Fraction,                                                !- Fan Minimum Flow Rate Input Method For Fan Power
  0.0,                                                     !- Minimum Flow Fraction For Fan Power
  ,                                                        !- Minimum Air Flow Rate For Fan Power {m3/s}
  0.9,                                                     !- Motor Efficiency
  1,                                                       !- Motor in Airstream Fraction
  0.0015302446,                                            !- Fan Power Coefficient 1
  0.0052080574,                                            !- Fan Power Coefficient 2
  1.1086242,                                               !- Fan Power Coefficient 3
  -0.11635563,                                             !- Fan Power Coefficient 4
  0,                                                       !- Fan Power Coefficient 5
  DOAS_ATELIE1 Mixed Air Outlet,                           !- Comp Inlet Node Name
  DOAS_ATELIE1 Supply Fan Outlet;                          !- Comp Outlet Node Name

OutdoorAir:NodeList,
  DOAS_ATELIE1 Outdoor Air Inlet;                          !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem,
  DOAS_ATELIE1 OA System,                                  !- Name
  DOAS_ATELIE1 OA System Controllers,                      !- Controller List Name
  DOAS_ATELIE1 OA System Equipment,                        !- Outdoor Air Equipment List Name
  DOAS_ATELIE1 Availability Managers;                      !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  DOAS_ATELIE1 OA System Controllers,                      !- Name
  Controller:OutdoorAir,                                   !- Controller Object Type
  DOAS_ATELIE1 OA Controller;                              !- Controller Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  DOAS_ATELIE1 OA System Equipment,                        !- Name
  HeatExchanger:AirToAir:SensibleAndLatent,                !- Component Object Type
  DOAS_ATELIE1 Heat Recovery,                              !- Component Name
  OutdoorAir:Mixer,                                        !- Component Object Type
  DOAS_ATELIE1 OA Mixing Box;                              !- Component Name

OutdoorAir:Mixer,
  DOAS_ATELIE1 OA Mixing Box,                              !- Name
  DOAS_ATELIE1 Mixed Air Outlet,                           !- Mixed Air Node Name
  DOAS_ATELIE1 Heat Recovery Supply Outlet,                !- Outdoor Air Stream Node Name
  DOAS_ATELIE1 Relief Air Outlet,                          !- Relief Air Stream Node Name
  DOAS_ATELIE1 Air Loop Inlet;                             !- Return Air Stream Node Name

Controller:OutdoorAir,
  DOAS_ATELIE1 OA Controller,                              !- Name
  DOAS_ATELIE1 Relief Air Outlet,                          !- Relief Air Outlet Node Name
  DOAS_ATELIE1 Air Loop Inlet,                             !- Return Air Node Name
  DOAS_ATELIE1 Mixed Air Outlet,                           !- Mixed Air Node Name
  DOAS_ATELIE1 Outdoor Air Inlet,                          !- Actuator Node Name
  0.1725,                                                  !- Minimum Outdoor Air Flow Rate {m3/s}
  0.1725,                                                  !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                                     !- Economizer Control Type
  MinimumFlowWithBypass,                                   !- Economizer Control Action Type
  ,                                                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                                        !- Economizer Maximum Limit Dewpoint Temperature (C)
  ,                                                        !- Electronic Enthalpy Limit Curve Name
  12.2,                                                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                                               !- Lockout Type
  ProportionalMinimum,                                     !- Minimum Limit Type
  ,                                                        !- Minimum Outdoor Air Schedule Name
  ,                                                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                                        !- Maximum Fraction of Outdoor Air Schedule Name
  ;                                                        !- Mechanical Ventilation Controller Name

HeatExchanger:AirToAir:SensibleAndLatent,
  DOAS_ATELIE1 Heat Recovery,                              !- Heat exchanger name
  ,                                                        !- Availability Schedule Name
  0.1725,                                                  !- Nominal supply air flow rate {m3/s}
  0.65,                                                    !- Sensible Effectiveness at 100% Heating Air Flow
  0,                                                       !- Latent Effectiveness at 100% Heating Air Flow
  0.700000,                                                !- Sensible Effectiveness at 75% Heating Air Flow
  0,                                                       !- Latent Effectiveness at 75% Heating Air Flow
  0.65,                                                    !- Sensible Effectiveness at 100% Cooling Air Flow
  0,                                                       !- Latent Effectiveness at 100% Cooling Air Flow
  0.700000,                                                !- Sensible Effectiveness at 75% Cooling Air Flow
  0,                                                       !- Latent Effectiveness at 75% Cooling Air Flow
  DOAS_ATELIE1 Outdoor Air Inlet,                          !- Supply Air Inlet Node Name
  DOAS_ATELIE1 Heat Recovery Supply Outlet,                !- Supply Air Outlet Node Name
  DOAS_ATELIE1 Relief Air Outlet,                          !- Exhaust Air Inlet Node Name
  DOAS_ATELIE1 Heat Recovery Relief Outlet,                !- Exhaust Air Outlet Node Name
  250,                                                     !- Nominal electric power {W}
  Yes,                                                     !- Supply Air Outlet Temperature Control
  Plate,                                                   !- Heat Exchanger Type
  None,                                                    !- Frost Control Type
  1.7,                                                     !- Threshold Temperature
  0.083,                                                   !- Initial Defrost Time Fraction
  0.012,                                                   !- Rate of Defrost Time Fraction Increase
  Yes;                                                     !- Economizer Lockout
! 
! Warning:  In HVACTemplate:System:DedicatedOutdoorAir "DOAS_ATELIE1" there is heat recovery with no heating coil. The heat recovery heating mode will be controlled to not exceed the cooling setpoint.

SetpointManager:MixedAir,
  DOAS_ATELIE1 Heat Recovery Air Temp Manager,             !- Name
  Temperature,                                             !- Control Variable
  DOAS_ATELIE1 Supply Fan Outlet,                          !- Reference Setpoint Node Name
  DOAS_ATELIE1 Mixed Air Outlet,                           !- Fan Inlet Node Name
  DOAS_ATELIE1 Supply Fan Outlet,                          !- Fan Outlet Node Name
  DOAS_ATELIE1 Heat Recovery Supply Outlet;                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  DOAS_ATELIE1 Heat Recovery Economizer Temp Manager,      !- Name
  Temperature,                                             !- Control Variable
  DOAS_ATELIE1 Supply Fan Outlet,                          !- Reference Setpoint Node Name
  DOAS_ATELIE1 Mixed Air Outlet,                           !- Fan Inlet Node Name
  DOAS_ATELIE1 Supply Fan Outlet,                          !- Fan Outlet Node Name
  DOAS_ATELIE1 Mixed Air Outlet;                           !- Setpoint Node or NodeList Name

Sizing:System,
  DOAS_ATELIE2,                                            !- AirLoop Name
  VentilationRequirement,                                  !- Type of Load to Size On
  0.1575,                                                  !- Design Outdoor Air Flow Rate {m3/s}
  1.0,                                                     !- Central Heating Maximum System Air Flow Ratio
  2,                                                       !- Preheat Design Temperature {C}
  0.008,                                                   !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  11,                                                      !- Precool Design Temperature {C}
  0.008,                                                   !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8,                                                    !- Central Cooling Design Supply Air Temperature {C}
  12.2,                                                    !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                                           !- Type of Zone Sum to Use
  Yes,                                                     !- 100% Outdoor Air in Cooling
  Yes,                                                     !- 100% Outdoor Air in Heating
  0.00924,                                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.003,                                                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  Flow/System,                                             !- Cooling Supply Air Flow Rate Method
  0.1575,                                                  !- Cooling Supply Air Flow Rate {m3/s}
  ,                                                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  Flow/System,                                             !- Heating Supply Air Flow Rate Method
  0.1575,                                                  !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                                 !- System Outdoor Air Method
  1.0,                                                     !- Zone Maximum Outdoor Air Fraction
  CoolingDesignCapacity,                                   !- Cooling Design Capacity Method
  autosize,                                                !- Cooling Design Capacity {W}
  ,                                                        !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                                   !- Heating Design Capacity Method
  autosize,                                                !- Heating Design Capacity {W}
  ,                                                        !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Heating Design Capacity
  OnOff;                                                   !- Central Cooling Capacity Control Method

AirLoopHVAC,
  DOAS_ATELIE2,                                            !- Name
  ,                                                        !- Controller List Name
  DOAS_ATELIE2 Availability Managers,                      !- Availability Manager List Name
  autosize,                                                !- Design Supply Air Flow Rate {m3/s}
  DOAS_ATELIE2 Branches,                                   !- Branch List Name
  ,                                                        !- Connector List Name
  DOAS_ATELIE2 Air Loop Inlet,                             !- Supply Side Inlet Node Name
  DOAS_ATELIE2 Return Air Outlet,                          !- Demand Side Outlet Node Name
  DOAS_ATELIE2 Supply Path Inlet,                          !- Demand Side Inlet Node Names
  DOAS_ATELIE2 Supply Fan Outlet;                          !- Supply Side Outlet Node Names

BranchList,
  DOAS_ATELIE2 Branches,                                   !- Name
  DOAS_ATELIE2 Main Branch;                                !- Branch Name

Branch,
  DOAS_ATELIE2 Main Branch,                                !- Name
  ,                                                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,                            !- Component Object Type
  DOAS_ATELIE2 OA System,                                  !- Component Name
  DOAS_ATELIE2 Air Loop Inlet,                             !- Component Inlet Node Name
  DOAS_ATELIE2 Mixed Air Outlet,                           !- Component Outlet Node Name
  Fan:VariableVolume,                                      !- Component Object Type
  DOAS_ATELIE2 Supply Fan,                                 !- Component Name
  DOAS_ATELIE2 Mixed Air Outlet,                           !- Component Inlet Node Name
  DOAS_ATELIE2 Supply Fan Outlet;                          !- Component Outlet Node Name

AirLoopHVAC:SupplyPath,
  DOAS_ATELIE2 Supply Path,                                !- Name
  DOAS_ATELIE2 Supply Path Inlet,                          !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,                                !- Component Object Type
  DOAS_ATELIE2 Zone Splitter;                              !- Component Name

AirLoopHVAC:ZoneSplitter,
  DOAS_ATELIE2 Zone Splitter,                              !- Name
  DOAS_ATELIE2 Supply Path Inlet,                          !- Inlet Node Name
  ATELIE2 Zone Equip Inlet;                                !- Outlet Node Name

AirLoopHVAC:ReturnPath,
  DOAS_ATELIE2 Return Path,                                !- Name
  DOAS_ATELIE2 Return Air Outlet,                          !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                                   !- Component Object Type
  DOAS_ATELIE2 Zone Mixer;                                 !- Component Name

AirLoopHVAC:ZoneMixer,
  DOAS_ATELIE2 Zone Mixer,                                 !- Name
  DOAS_ATELIE2 Return Air Outlet,                          !- Outlet Node Name
  ATELIE2 Return Outlet;                                   !- Inlet Node Name

AvailabilityManagerAssignmentList,
  DOAS_ATELIE2 Availability Managers,                      !- Name
  AvailabilityManager:Scheduled,                           !- Availability Manager Object Type
  DOAS_ATELIE2 Availability;                               !- Availability Manager Name

AvailabilityManager:Scheduled,
  DOAS_ATELIE2 Availability,                               !- Name
  DOAS_STATUS_ATELIE2;                                     !- Schedule Name

NodeList,
  DOAS_ATELIE2 Cooling Setpoint Nodes,                     !- Name
  DOAS_ATELIE2 Supply Fan Outlet;                          !- Node Name

SetpointManager:Scheduled,
  DOAS_ATELIE2 Cooling Supply Air Temp Manager,            !- Name
  Temperature,                                             !- Control Variable
  HVACTemplate-Always 12.8,                                !- Schedule Name
  DOAS_ATELIE2 Supply Fan Outlet;                          !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  DOAS_ATELIE2 Supply Fan,                                 !- Name
  DOAS_STATUS_ATELIE2,                                     !- Availability Schedule Name
  0.7,                                                     !- Fan Efficiency
  1000,                                                    !- Pressure Rise {Pa}
  autosize,                                                !- Maximum Flow Rate {m3/s}
  Fraction,                                                !- Fan Minimum Flow Rate Input Method For Fan Power
  0.0,                                                     !- Minimum Flow Fraction For Fan Power
  ,                                                        !- Minimum Air Flow Rate For Fan Power {m3/s}
  0.9,                                                     !- Motor Efficiency
  1,                                                       !- Motor in Airstream Fraction
  0.0015302446,                                            !- Fan Power Coefficient 1
  0.0052080574,                                            !- Fan Power Coefficient 2
  1.1086242,                                               !- Fan Power Coefficient 3
  -0.11635563,                                             !- Fan Power Coefficient 4
  0,                                                       !- Fan Power Coefficient 5
  DOAS_ATELIE2 Mixed Air Outlet,                           !- Comp Inlet Node Name
  DOAS_ATELIE2 Supply Fan Outlet;                          !- Comp Outlet Node Name

OutdoorAir:NodeList,
  DOAS_ATELIE2 Outdoor Air Inlet;                          !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem,
  DOAS_ATELIE2 OA System,                                  !- Name
  DOAS_ATELIE2 OA System Controllers,                      !- Controller List Name
  DOAS_ATELIE2 OA System Equipment,                        !- Outdoor Air Equipment List Name
  DOAS_ATELIE2 Availability Managers;                      !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  DOAS_ATELIE2 OA System Controllers,                      !- Name
  Controller:OutdoorAir,                                   !- Controller Object Type
  DOAS_ATELIE2 OA Controller;                              !- Controller Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  DOAS_ATELIE2 OA System Equipment,                        !- Name
  HeatExchanger:AirToAir:SensibleAndLatent,                !- Component Object Type
  DOAS_ATELIE2 Heat Recovery,                              !- Component Name
  OutdoorAir:Mixer,                                        !- Component Object Type
  DOAS_ATELIE2 OA Mixing Box;                              !- Component Name

OutdoorAir:Mixer,
  DOAS_ATELIE2 OA Mixing Box,                              !- Name
  DOAS_ATELIE2 Mixed Air Outlet,                           !- Mixed Air Node Name
  DOAS_ATELIE2 Heat Recovery Supply Outlet,                !- Outdoor Air Stream Node Name
  DOAS_ATELIE2 Relief Air Outlet,                          !- Relief Air Stream Node Name
  DOAS_ATELIE2 Air Loop Inlet;                             !- Return Air Stream Node Name

Controller:OutdoorAir,
  DOAS_ATELIE2 OA Controller,                              !- Name
  DOAS_ATELIE2 Relief Air Outlet,                          !- Relief Air Outlet Node Name
  DOAS_ATELIE2 Air Loop Inlet,                             !- Return Air Node Name
  DOAS_ATELIE2 Mixed Air Outlet,                           !- Mixed Air Node Name
  DOAS_ATELIE2 Outdoor Air Inlet,                          !- Actuator Node Name
  0.1575,                                                  !- Minimum Outdoor Air Flow Rate {m3/s}
  0.1575,                                                  !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                                     !- Economizer Control Type
  MinimumFlowWithBypass,                                   !- Economizer Control Action Type
  ,                                                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                                        !- Economizer Maximum Limit Dewpoint Temperature (C)
  ,                                                        !- Electronic Enthalpy Limit Curve Name
  12.2,                                                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                                               !- Lockout Type
  ProportionalMinimum,                                     !- Minimum Limit Type
  ,                                                        !- Minimum Outdoor Air Schedule Name
  ,                                                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                                        !- Maximum Fraction of Outdoor Air Schedule Name
  ;                                                        !- Mechanical Ventilation Controller Name

HeatExchanger:AirToAir:SensibleAndLatent,
  DOAS_ATELIE2 Heat Recovery,                              !- Heat exchanger name
  ,                                                        !- Availability Schedule Name
  0.1575,                                                  !- Nominal supply air flow rate {m3/s}
  0.65,                                                    !- Sensible Effectiveness at 100% Heating Air Flow
  0,                                                       !- Latent Effectiveness at 100% Heating Air Flow
  0.700000,                                                !- Sensible Effectiveness at 75% Heating Air Flow
  0,                                                       !- Latent Effectiveness at 75% Heating Air Flow
  0.65,                                                    !- Sensible Effectiveness at 100% Cooling Air Flow
  0,                                                       !- Latent Effectiveness at 100% Cooling Air Flow
  0.700000,                                                !- Sensible Effectiveness at 75% Cooling Air Flow
  0,                                                       !- Latent Effectiveness at 75% Cooling Air Flow
  DOAS_ATELIE2 Outdoor Air Inlet,                          !- Supply Air Inlet Node Name
  DOAS_ATELIE2 Heat Recovery Supply Outlet,                !- Supply Air Outlet Node Name
  DOAS_ATELIE2 Relief Air Outlet,                          !- Exhaust Air Inlet Node Name
  DOAS_ATELIE2 Heat Recovery Relief Outlet,                !- Exhaust Air Outlet Node Name
  250,                                                     !- Nominal electric power {W}
  Yes,                                                     !- Supply Air Outlet Temperature Control
  Plate,                                                   !- Heat Exchanger Type
  None,                                                    !- Frost Control Type
  1.7,                                                     !- Threshold Temperature
  0.083,                                                   !- Initial Defrost Time Fraction
  0.012,                                                   !- Rate of Defrost Time Fraction Increase
  Yes;                                                     !- Economizer Lockout
! 
! Warning:  In HVACTemplate:System:DedicatedOutdoorAir "DOAS_ATELIE2" there is heat recovery with no heating coil. The heat recovery heating mode will be controlled to not exceed the cooling setpoint.

SetpointManager:MixedAir,
  DOAS_ATELIE2 Heat Recovery Air Temp Manager,             !- Name
  Temperature,                                             !- Control Variable
  DOAS_ATELIE2 Supply Fan Outlet,                          !- Reference Setpoint Node Name
  DOAS_ATELIE2 Mixed Air Outlet,                           !- Fan Inlet Node Name
  DOAS_ATELIE2 Supply Fan Outlet,                          !- Fan Outlet Node Name
  DOAS_ATELIE2 Heat Recovery Supply Outlet;                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  DOAS_ATELIE2 Heat Recovery Economizer Temp Manager,      !- Name
  Temperature,                                             !- Control Variable
  DOAS_ATELIE2 Supply Fan Outlet,                          !- Reference Setpoint Node Name
  DOAS_ATELIE2 Mixed Air Outlet,                           !- Fan Inlet Node Name
  DOAS_ATELIE2 Supply Fan Outlet,                          !- Fan Outlet Node Name
  DOAS_ATELIE2 Mixed Air Outlet;                           !- Setpoint Node or NodeList Name

Sizing:System,
  DOAS_ATELIE3,                                            !- AirLoop Name
  VentilationRequirement,                                  !- Type of Load to Size On
  0.2175,                                                  !- Design Outdoor Air Flow Rate {m3/s}
  1.0,                                                     !- Central Heating Maximum System Air Flow Ratio
  2,                                                       !- Preheat Design Temperature {C}
  0.008,                                                   !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  11,                                                      !- Precool Design Temperature {C}
  0.008,                                                   !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8,                                                    !- Central Cooling Design Supply Air Temperature {C}
  12.2,                                                    !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                                           !- Type of Zone Sum to Use
  Yes,                                                     !- 100% Outdoor Air in Cooling
  Yes,                                                     !- 100% Outdoor Air in Heating
  0.00924,                                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.003,                                                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  Flow/System,                                             !- Cooling Supply Air Flow Rate Method
  0.2175,                                                  !- Cooling Supply Air Flow Rate {m3/s}
  ,                                                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  Flow/System,                                             !- Heating Supply Air Flow Rate Method
  0.2175,                                                  !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                                 !- System Outdoor Air Method
  1.0,                                                     !- Zone Maximum Outdoor Air Fraction
  CoolingDesignCapacity,                                   !- Cooling Design Capacity Method
  autosize,                                                !- Cooling Design Capacity {W}
  ,                                                        !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                                   !- Heating Design Capacity Method
  autosize,                                                !- Heating Design Capacity {W}
  ,                                                        !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Heating Design Capacity
  OnOff;                                                   !- Central Cooling Capacity Control Method

AirLoopHVAC,
  DOAS_ATELIE3,                                            !- Name
  ,                                                        !- Controller List Name
  DOAS_ATELIE3 Availability Managers,                      !- Availability Manager List Name
  autosize,                                                !- Design Supply Air Flow Rate {m3/s}
  DOAS_ATELIE3 Branches,                                   !- Branch List Name
  ,                                                        !- Connector List Name
  DOAS_ATELIE3 Air Loop Inlet,                             !- Supply Side Inlet Node Name
  DOAS_ATELIE3 Return Air Outlet,                          !- Demand Side Outlet Node Name
  DOAS_ATELIE3 Supply Path Inlet,                          !- Demand Side Inlet Node Names
  DOAS_ATELIE3 Supply Fan Outlet;                          !- Supply Side Outlet Node Names

BranchList,
  DOAS_ATELIE3 Branches,                                   !- Name
  DOAS_ATELIE3 Main Branch;                                !- Branch Name

Branch,
  DOAS_ATELIE3 Main Branch,                                !- Name
  ,                                                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,                            !- Component Object Type
  DOAS_ATELIE3 OA System,                                  !- Component Name
  DOAS_ATELIE3 Air Loop Inlet,                             !- Component Inlet Node Name
  DOAS_ATELIE3 Mixed Air Outlet,                           !- Component Outlet Node Name
  Fan:VariableVolume,                                      !- Component Object Type
  DOAS_ATELIE3 Supply Fan,                                 !- Component Name
  DOAS_ATELIE3 Mixed Air Outlet,                           !- Component Inlet Node Name
  DOAS_ATELIE3 Supply Fan Outlet;                          !- Component Outlet Node Name

AirLoopHVAC:SupplyPath,
  DOAS_ATELIE3 Supply Path,                                !- Name
  DOAS_ATELIE3 Supply Path Inlet,                          !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,                                !- Component Object Type
  DOAS_ATELIE3 Zone Splitter;                              !- Component Name

AirLoopHVAC:ZoneSplitter,
  DOAS_ATELIE3 Zone Splitter,                              !- Name
  DOAS_ATELIE3 Supply Path Inlet,                          !- Inlet Node Name
  ATELIE3 Zone Equip Inlet;                                !- Outlet Node Name

AirLoopHVAC:ReturnPath,
  DOAS_ATELIE3 Return Path,                                !- Name
  DOAS_ATELIE3 Return Air Outlet,                          !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                                   !- Component Object Type
  DOAS_ATELIE3 Zone Mixer;                                 !- Component Name

AirLoopHVAC:ZoneMixer,
  DOAS_ATELIE3 Zone Mixer,                                 !- Name
  DOAS_ATELIE3 Return Air Outlet,                          !- Outlet Node Name
  ATELIE3 Return Outlet;                                   !- Inlet Node Name

AvailabilityManagerAssignmentList,
  DOAS_ATELIE3 Availability Managers,                      !- Name
  AvailabilityManager:Scheduled,                           !- Availability Manager Object Type
  DOAS_ATELIE3 Availability;                               !- Availability Manager Name

AvailabilityManager:Scheduled,
  DOAS_ATELIE3 Availability,                               !- Name
  DOAS_STATUS_ATELIE3;                                     !- Schedule Name

NodeList,
  DOAS_ATELIE3 Cooling Setpoint Nodes,                     !- Name
  DOAS_ATELIE3 Supply Fan Outlet;                          !- Node Name

SetpointManager:Scheduled,
  DOAS_ATELIE3 Cooling Supply Air Temp Manager,            !- Name
  Temperature,                                             !- Control Variable
  HVACTemplate-Always 12.8,                                !- Schedule Name
  DOAS_ATELIE3 Supply Fan Outlet;                          !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  DOAS_ATELIE3 Supply Fan,                                 !- Name
  DOAS_STATUS_ATELIE3,                                     !- Availability Schedule Name
  0.7,                                                     !- Fan Efficiency
  1000,                                                    !- Pressure Rise {Pa}
  autosize,                                                !- Maximum Flow Rate {m3/s}
  Fraction,                                                !- Fan Minimum Flow Rate Input Method For Fan Power
  0.0,                                                     !- Minimum Flow Fraction For Fan Power
  ,                                                        !- Minimum Air Flow Rate For Fan Power {m3/s}
  0.9,                                                     !- Motor Efficiency
  1,                                                       !- Motor in Airstream Fraction
  0.0015302446,                                            !- Fan Power Coefficient 1
  0.0052080574,                                            !- Fan Power Coefficient 2
  1.1086242,                                               !- Fan Power Coefficient 3
  -0.11635563,                                             !- Fan Power Coefficient 4
  0,                                                       !- Fan Power Coefficient 5
  DOAS_ATELIE3 Mixed Air Outlet,                           !- Comp Inlet Node Name
  DOAS_ATELIE3 Supply Fan Outlet;                          !- Comp Outlet Node Name

OutdoorAir:NodeList,
  DOAS_ATELIE3 Outdoor Air Inlet;                          !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem,
  DOAS_ATELIE3 OA System,                                  !- Name
  DOAS_ATELIE3 OA System Controllers,                      !- Controller List Name
  DOAS_ATELIE3 OA System Equipment,                        !- Outdoor Air Equipment List Name
  DOAS_ATELIE3 Availability Managers;                      !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  DOAS_ATELIE3 OA System Controllers,                      !- Name
  Controller:OutdoorAir,                                   !- Controller Object Type
  DOAS_ATELIE3 OA Controller;                              !- Controller Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  DOAS_ATELIE3 OA System Equipment,                        !- Name
  HeatExchanger:AirToAir:SensibleAndLatent,                !- Component Object Type
  DOAS_ATELIE3 Heat Recovery,                              !- Component Name
  OutdoorAir:Mixer,                                        !- Component Object Type
  DOAS_ATELIE3 OA Mixing Box;                              !- Component Name

OutdoorAir:Mixer,
  DOAS_ATELIE3 OA Mixing Box,                              !- Name
  DOAS_ATELIE3 Mixed Air Outlet,                           !- Mixed Air Node Name
  DOAS_ATELIE3 Heat Recovery Supply Outlet,                !- Outdoor Air Stream Node Name
  DOAS_ATELIE3 Relief Air Outlet,                          !- Relief Air Stream Node Name
  DOAS_ATELIE3 Air Loop Inlet;                             !- Return Air Stream Node Name

Controller:OutdoorAir,
  DOAS_ATELIE3 OA Controller,                              !- Name
  DOAS_ATELIE3 Relief Air Outlet,                          !- Relief Air Outlet Node Name
  DOAS_ATELIE3 Air Loop Inlet,                             !- Return Air Node Name
  DOAS_ATELIE3 Mixed Air Outlet,                           !- Mixed Air Node Name
  DOAS_ATELIE3 Outdoor Air Inlet,                          !- Actuator Node Name
  0.2175,                                                  !- Minimum Outdoor Air Flow Rate {m3/s}
  0.2175,                                                  !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                                     !- Economizer Control Type
  MinimumFlowWithBypass,                                   !- Economizer Control Action Type
  ,                                                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                                        !- Economizer Maximum Limit Dewpoint Temperature (C)
  ,                                                        !- Electronic Enthalpy Limit Curve Name
  12.2,                                                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                                               !- Lockout Type
  ProportionalMinimum,                                     !- Minimum Limit Type
  ,                                                        !- Minimum Outdoor Air Schedule Name
  ,                                                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                                        !- Maximum Fraction of Outdoor Air Schedule Name
  ;                                                        !- Mechanical Ventilation Controller Name

HeatExchanger:AirToAir:SensibleAndLatent,
  DOAS_ATELIE3 Heat Recovery,                              !- Heat exchanger name
  ,                                                        !- Availability Schedule Name
  0.2175,                                                  !- Nominal supply air flow rate {m3/s}
  0.65,                                                    !- Sensible Effectiveness at 100% Heating Air Flow
  0,                                                       !- Latent Effectiveness at 100% Heating Air Flow
  0.700000,                                                !- Sensible Effectiveness at 75% Heating Air Flow
  0,                                                       !- Latent Effectiveness at 75% Heating Air Flow
  0.65,                                                    !- Sensible Effectiveness at 100% Cooling Air Flow
  0,                                                       !- Latent Effectiveness at 100% Cooling Air Flow
  0.700000,                                                !- Sensible Effectiveness at 75% Cooling Air Flow
  0,                                                       !- Latent Effectiveness at 75% Cooling Air Flow
  DOAS_ATELIE3 Outdoor Air Inlet,                          !- Supply Air Inlet Node Name
  DOAS_ATELIE3 Heat Recovery Supply Outlet,                !- Supply Air Outlet Node Name
  DOAS_ATELIE3 Relief Air Outlet,                          !- Exhaust Air Inlet Node Name
  DOAS_ATELIE3 Heat Recovery Relief Outlet,                !- Exhaust Air Outlet Node Name
  250,                                                     !- Nominal electric power {W}
  Yes,                                                     !- Supply Air Outlet Temperature Control
  Plate,                                                   !- Heat Exchanger Type
  None,                                                    !- Frost Control Type
  1.7,                                                     !- Threshold Temperature
  0.083,                                                   !- Initial Defrost Time Fraction
  0.012,                                                   !- Rate of Defrost Time Fraction Increase
  Yes;                                                     !- Economizer Lockout
! 
! Warning:  In HVACTemplate:System:DedicatedOutdoorAir "DOAS_ATELIE3" there is heat recovery with no heating coil. The heat recovery heating mode will be controlled to not exceed the cooling setpoint.

SetpointManager:MixedAir,
  DOAS_ATELIE3 Heat Recovery Air Temp Manager,             !- Name
  Temperature,                                             !- Control Variable
  DOAS_ATELIE3 Supply Fan Outlet,                          !- Reference Setpoint Node Name
  DOAS_ATELIE3 Mixed Air Outlet,                           !- Fan Inlet Node Name
  DOAS_ATELIE3 Supply Fan Outlet,                          !- Fan Outlet Node Name
  DOAS_ATELIE3 Heat Recovery Supply Outlet;                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  DOAS_ATELIE3 Heat Recovery Economizer Temp Manager,      !- Name
  Temperature,                                             !- Control Variable
  DOAS_ATELIE3 Supply Fan Outlet,                          !- Reference Setpoint Node Name
  DOAS_ATELIE3 Mixed Air Outlet,                           !- Fan Inlet Node Name
  DOAS_ATELIE3 Supply Fan Outlet,                          !- Fan Outlet Node Name
  DOAS_ATELIE3 Mixed Air Outlet;                           !- Setpoint Node or NodeList Name

Output:PreprocessorMessage,
  ExpandObjects,                                           !- Preprocessor Name
  Warning,                                                 !- Error Severity
  Cannot find Energy+.idd as specified in Energy+.ini.;    !- message line

Output:PreprocessorMessage,
  ExpandObjects,                                           !- Preprocessor Name
  Warning,                                                 !- Error Severity
  Since the Energy+.IDD file cannot be read no range or choice checking was,  !- message line
  performed.;                                              !- message line

Output:PreprocessorMessage,
  ExpandObjects,                                           !- Preprocessor Name
  Warning,                                                 !- Error Severity
  Warning:  In HVACTemplate:System:DedicatedOutdoorAir "DOAS_RECEPCAO" there,  !- message line
  is heat recovery with no heating coil. The heat recovery heating mode will,  !- message line
  be controlled to not exceed the cooling setpoint.;       !- message line

Output:PreprocessorMessage,
  ExpandObjects,                                           !- Preprocessor Name
  Warning,                                                 !- Error Severity
  Warning:  In HVACTemplate:System:DedicatedOutdoorAir "DOAS_SALA_AULA" there,  !- message line
  is heat recovery with no heating coil. The heat recovery heating mode will,  !- message line
  be controlled to not exceed the cooling setpoint.;       !- message line

Output:PreprocessorMessage,
  ExpandObjects,                                           !- Preprocessor Name
  Warning,                                                 !- Error Severity
  Warning:  In HVACTemplate:System:DedicatedOutdoorAir "DOAS_SEC_LINSE" there,  !- message line
  is heat recovery with no heating coil. The heat recovery heating mode will,  !- message line
  be controlled to not exceed the cooling setpoint.;       !- message line

Output:PreprocessorMessage,
  ExpandObjects,                                           !- Preprocessor Name
  Warning,                                                 !- Error Severity
  Warning:  In HVACTemplate:System:DedicatedOutdoorAir "DOAS_LINSE" there is,  !- message line
  heat recovery with no heating coil. The heat recovery heating mode will be,  !- message line
  controlled to not exceed the cooling setpoint.;          !- message line

Output:PreprocessorMessage,
  ExpandObjects,                                           !- Preprocessor Name
  Warning,                                                 !- Error Severity
  Warning:  In HVACTemplate:System:DedicatedOutdoorAir "DOAS_ATELIE1" there,  !- message line
  is heat recovery with no heating coil. The heat recovery heating mode will,  !- message line
  be controlled to not exceed the cooling setpoint.;       !- message line

Output:PreprocessorMessage,
  ExpandObjects,                                           !- Preprocessor Name
  Warning,                                                 !- Error Severity
  Warning:  In HVACTemplate:System:DedicatedOutdoorAir "DOAS_ATELIE2" there,  !- message line
  is heat recovery with no heating coil. The heat recovery heating mode will,  !- message line
  be controlled to not exceed the cooling setpoint.;       !- message line

Output:PreprocessorMessage,
  ExpandObjects,                                           !- Preprocessor Name
  Warning,                                                 !- Error Severity
  Warning:  In HVACTemplate:System:DedicatedOutdoorAir "DOAS_ATELIE3" there,  !- message line
  is heat recovery with no heating coil. The heat recovery heating mode will,  !- message line
  be controlled to not exceed the cooling setpoint.;       !- message line
